 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,87.36983582492005,13.091322783437837,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,82.74333332482554,12.719890751805156,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,138.31204427257552,25.882398057714614,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,43.84003485184935,13.40898543214216,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,38.566817987801834,11.231690449720995,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,100.07818787344806,24.984631796435643,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,85.29288985987077,13.97648073999211,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,149.2170842436123,28.508177662745815,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,98.59866562614566,22.33658094009161,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,160.1250563124886,22.77586732709035,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,141.45680840566357,33.59042627632627,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,143.70288806548845,26.501168860592042,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,215.5042331763019,43.444821355023976,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,78.25778863198589,11.907975234987214,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,243.91982286428416,42.961737930223904,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,158.56154323294174,23.3025644662871,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,85.49304782361388,22.262519485001175,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,81.05855348208603,17.844445382310077,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,77.18882729722225,14.839376250450497,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,146.92542899526748,24.363628362934847,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,60.74732565074181,12.64000815988169,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,58.48428546957979,11.585474863146151,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,74.83470017084778,15.460606932369991,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,74.60203438909957,17.893391383357812,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,95.10706815816485,20.113753619585648,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,91.83980005061603,18.94496042655073,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,118.19837246536882,25.305541092379016,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,205.77324508349878,46.1448431566014,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,137.9772767083741,21.08002813916481,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,161.6678517569664,44.40881398151814,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,81.32176972904708,15.825835484686305,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,171.27664626919363,44.8563221545944,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,103.1047517830451,21.319464349992337,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,98.35570348659752,14.34033575862497,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,57.269089931180694,13.40637466240693,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,71.05615208873945,17.617158175318504,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,135.32307812112384,31.488053747980807,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,60.35615006431862,8.831600870592753,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,36.30494652120187,10.326597316785996,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,83.39567868387402,14.062008069458976,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,70.0169932793593,13.09743632974103,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,142.3536212498708,23.660412842433665,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,114.34535294056872,20.681486850781738,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,145.89922027900744,23.164771658761424,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,232.74523733108796,40.9373387792699,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,171.30209491155728,26.74134337184401,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,173.20137120900793,39.74320518768131,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,82.38229783519172,15.068993650009853,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,182.2961843063889,54.084466251857016,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,95.66603103566696,26.831947087623266,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,102.68697571336627,17.229145341899805,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,12.799379048403354,0.13068134570494472,1.035,0,24,0,1,0,0,1,1,100,14.602399440482259,10.906963300965726,1,1,0,1
101,2,10,0,10.05841172998771,1.3892808831296861,1.035,0,24,0,1,0,0,1,1,100,14.816039028577507,11.711980208372697,1,1,0,1
101,3,76,14.1,29.55698782671243,-33.16674381238409,1.035,0,89,0,1,0,0,1,1,100,58.81129949986934,0.27329056695103304,1,1,0,1
101,4,76,14.1,35.363675778731704,-12.053092462010682,1.035,0,89,0,1,0,0,1,1,100,74.93959331344813,14.12671299796552,1,1,0,1
102,5,10,0,11.661288387607783,1.3257825043983757,1.035,0,24,0,1,0,0,1,1,100,21.70976056344807,18.301307696662843,1,1,0,1
102,6,10,0,8.968833337072283,-1.657270752824843,1.035,0,24,0,1,0,0,1,1,100,18.60176727641374,15.621260113054888,1,1,0,1
102,7,76,7,34.71908400580287,-24.45293651940301,1.035,0,89,0,1,0,0,1,1,100,72.8885098254308,22.08252001669257,1,1,0,1
102,8,76,7,24.665264112409204,-20.201569034019478,1.035,0,89,0,1,0,0,1,1,100,71.8288347935304,17.11459332924337,1,1,0,1
107,9,80,17.2,75.23193944245577,31.9500646814704,1.025,0,118,0,1,0,0,1,1,100,110.15996627975255,46.30350845050998,1,1,0,1
107,10,80,17.2,74.87679498642683,23.70043877977878,1.025,0,118,0,1,0,0,1,1,100,121.60671555902809,30.08260413305834,1,1,0,1
107,11,80,17.2,43.23354754038155,-34.674074071459486,1.025,0,118,0,1,0,0,1,1,100,92.67244744580239,26.791778409387916,1,1,0,1
113,12,95.1,40.7,93.00183179974556,19.705032873898745,1.02,0,232,0,1,0,0,1,1,100,172.30624440326358,73.53532706936124,1,1,0,1
113,13,95.1,40.7,65.01282304897904,-26.895657286047935,1.02,0,232,0,1,0,0,1,1,100,172.51521407240068,65.16575531800507,1,1,0,1
113,14,95.1,40.7,67.45179593935609,-26.238989979028702,1.02,0,232,0,1,0,0,1,1,100,152.22428637300618,10.351518190186454,1,1,0,1
114,15,0,13.7,222.18263935297728,-58.21972510078922,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.675090304855258,-0.003005357366054895,1.014,0,14,0,1,0,0,1,1,100,12.70736984219402,5.352065076492726,1,1,0,1
115,17,12,0,4.908469707984477,-2.375588334258647,1.014,0,14,0,1,0,0,1,1,100,9.929055799730122,4.451252072267669,1,1,0,1
115,18,12,0,5.817006095498801,-0.9789704108610735,1.014,0,14,0,1,0,0,1,1,100,13.242003692127765,1.541533208973707,1,1,0,1
115,19,12,0,4.792738601658493,-1.3710632524453104,1.014,0,14,0,1,0,0,1,1,100,14.33680861014873,6.714373645819726,1,1,0,1
115,20,12,0,4.739203354250639,-2.6136995008215322,1.014,0,14,0,1,0,0,1,1,100,8.979005176015198,1.9174396995082494,1,1,0,1
115,21,155,0.05,56.687685389071696,-76.03008825192228,1.014,0,182,0,1,0,0,1,1,100,194.81167783774436,123.02115616363008,1,1,0,1
116,22,155,25.22,103.20575213432313,6.711575937457397,1.017,0,182,0,1,0,0,1,1,100,173.8564049184788,54.273406138899745,1,1,0,1
118,23,400,137.4,231.60054737702015,-17.523945409338893,1.05,0,471,0,1,0,0,1,1,100,286.39417009428144,44.07631049398336,1,1,0,1
121,24,400,108.2,143.71411453001198,-136.37286957120526,1.05,0,471,0,1,0,0,1,1,100,494.417648203671,246.90011411439627,1,1,0,1
122,25,50,-4.96,19.05808941870928,-7.6413640922866755,1.05,0,53,0,1,0,0,1,1,100,45.27335269842297,9.837371389472711,1,1,0,1
122,26,50,-4.96,20.369908718764783,-3.409217472746967,1.05,0,53,0,1,0,0,1,1,100,60.30311085749418,7.177665566559888,1,1,0,1
122,27,50,-4.96,12.12827089652419,-14.303391196951269,1.05,0,53,0,1,0,0,1,1,100,44.50429694727063,13.067848282832562,1,1,0,1
122,28,50,-4.96,14.592341567575932,-10.362100471742451,1.05,0,53,0,1,0,0,1,1,100,40.487691797316074,17.65923497705754,1,1,0,1
122,29,50,-4.96,11.917095535993575,-8.229715160466732,1.05,0,53,0,1,0,0,1,1,100,42.30038304813206,28.570966457253256,1,1,0,1
122,30,50,-4.96,18.937446457892655,-4.035157834738495,1.05,0,53,0,1,0,0,1,1,100,49.85018658451736,39.694302946903896,1,1,0,1
123,31,155,31.79,97.49538119882345,-51.31055077444762,1.05,0,182,0,1,0,0,1,1,100,159.8431391112972,36.00102455891901,1,1,0,1
123,32,155,31.79,102.13153139129282,4.105808738153456,1.05,0,182,0,1,0,0,1,1,100,111.97577888797969,0.27370879877126697,1,1,0,1
123,33,350,71.78,121.80198299931361,-67.78944831457919,1.05,0,412,0,1,0,0,1,1,100,316.1815700447187,77.94555871514603,1,1,0,1
201,34,10,0,7.057921782601624,-2.9339524302631625,1.035,0,24,0,1,0,0,1,1,100,23.99201952200383,19.80068682202138,1,1,0,1
201,35,10,0,9.580283539835364,-1.9004977717995644,1.035,0,24,0,1,0,0,1,1,100,17.24895136989653,12.144216319806876,1,1,0,1
201,36,76,14.1,36.02322830166668,-4.642372566275299,1.035,0,89,0,1,0,0,1,1,100,83.31195668838917,13.788691532388327,1,1,0,1
201,37,76,14.1,24.43799458723515,-38.059198478935286,1.035,0,89,0,1,0,0,1,1,100,72.71967981122434,5.371247025653716,1,1,0,1
202,38,10,0,8.672340024728328,0.521138824056834,1.035,0,24,0,1,0,0,1,1,100,20.348790456540883,16.4784495419357,1,1,0,1
202,39,10,0,11.624152520671487,3.328078215010464,1.035,0,24,0,1,0,0,1,1,100,20.698426409624517,16.08870077174157,1,1,0,1
202,40,76,7,36.42104803165421,-17.501352404709905,1.035,0,89,0,1,0,0,1,1,100,53.67307204846293,12.422585542148603,1,1,0,1
202,41,76,7,25.204469638410956,-21.606926933396608,1.035,0,89,0,1,0,0,1,1,100,66.72901031952351,42.835519783985596,1,1,0,1
207,42,80,17.2,64.14427544083446,18.115914445370443,1.025,0,118,0,1,0,0,1,1,100,120.04918593913318,64.55008367309348,1,1,0,1
207,43,80,17.2,56.489156087860465,-15.487688893452287,1.025,0,118,0,1,0,0,1,1,100,116.99851717799903,22.909968501189738,1,1,0,1
207,44,80,17.2,50.68977833725512,-20.539886629208922,1.025,0,118,0,1,0,0,1,1,100,120.93041897751391,32.799310096306726,1,1,0,1
213,45,95.1,40.7,80.266406878829,-12.88225607201457,1.02,0,232,0,1,0,0,1,1,100,183.64471483565865,46.103403525752924,1,1,0,1
213,46,95.1,40.7,99.89788299798967,37.252080224454424,1.02,0,232,0,1,0,0,1,1,100,234.1054692307487,92.22474660483883,1,1,0,1
213,47,95.1,40.7,59.19991108402609,-32.39632494002581,1.02,0,232,0,1,0,0,1,1,100,226.19030593717468,124.58078242895657,1,1,0,1
214,48,0,13.68,227.30241156183183,24.77878454606983,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.2074443134479225,-1.0167994989082212,1.014,0,14,0,1,0,0,1,1,100,11.057301017828287,3.3306602980569027,1,1,0,1
215,50,12,0,6.1131971052847796,-1.1065629805438233,1.014,0,14,0,1,0,0,1,1,100,11.28927283845842,4.001471920385958,1,1,0,1
215,51,12,0,6.600276221707464,0.08075400693342161,1.014,0,14,0,1,0,0,1,1,100,13.463377944007517,3.6159084031730906,1,1,0,1
215,52,12,0,4.656245323363692,-0.8819663504138582,1.014,0,14,0,1,0,0,1,1,100,11.242889889143406,0.46630258228629806,1,1,0,1
215,53,12,0,6.823494645673782,2.2516459115780902,1.014,0,14,0,1,0,0,1,1,100,14.40470626372844,7.676453153528275,1,1,0,1
215,54,155,0.048,67.6430843360722,-93.53342144191265,1.014,0,182,0,1,0,0,1,1,100,108.97922866488805,14.284852497605584,1,1,0,1
216,55,155,25.22,89.44647628813982,-72.44398054899648,1.017,0,182,0,1,0,0,1,1,100,193.8822443941608,107.59005614137277,1,1,0,1
218,56,400,137.4,248.6808924656361,33.90080068027598,1.05,0,471,0,1,0,0,1,1,100,313.70326602831483,155.72244406853352,1,1,0,1
221,57,400,108.2,152.0515874121338,-44.4594492460601,1.05,0,471,0,1,0,0,1,1,100,506.9164311885833,216.2079578544944,1,1,0,1
222,58,50,-4.96,11.852766371518372,-14.787487470917403,1.05,0,53,0,1,0,0,1,1,100,47.214401634410024,47.0959682044967,1,1,0,1
222,59,50,-4.96,11.951904384046792,-15.635952671431006,1.05,0,53,0,1,0,0,1,1,100,55.84287548204884,18.409830105956644,1,1,0,1
222,60,50,-4.96,20.64710045605898,-1.9169682490639381,1.05,0,53,0,1,0,0,1,1,100,37.820532601326704,17.66072798494147,1,1,0,1
222,61,50,-4.96,13.386924964934586,-13.138451302610338,1.05,0,53,0,1,0,0,1,1,100,48.73100858880207,13.528683137791244,1,1,0,1
222,62,50,-4.96,19.357510363310574,-6.723596546612683,1.05,0,53,0,1,0,0,1,1,100,48.058088636025786,5.215108682993676,1,1,0,1
222,63,50,-4.96,17.73111825734377,-13.148711710143832,1.05,0,53,0,1,0,0,1,1,100,53.28091490548103,7.886045894119881,1,1,0,1
223,64,155,31.79,56.592595133930445,-59.58851728634909,1.05,0,182,0,1,0,0,1,1,100,188.55007451656274,96.65629553572508,1,1,0,1
223,65,155,31.79,77.9174172617495,-25.43063643667847,1.05,0,182,0,1,0,0,1,1,100,146.7672138866037,33.02101963168242,1,1,0,1
223,66,350,71.78,173.35633504204452,-31.19532427750525,1.05,0,412,0,1,0,0,1,1,100,398.5790941747837,201.5245154169388,1,1,0,1
301,67,10,0,9.048418012913316,0.14273723121732473,1.035,0,24,0,1,0,0,1,1,100,14.276846796274185,9.46891973705031,1,1,0,1
301,68,10,0,10.39750047866255,0.5876001385040581,1.035,0,24,0,1,0,0,1,1,100,17.194406959228218,12.631005513351411,1,1,0,1
301,69,76,14.1,24.770124009344727,-26.49211899517104,1.035,0,89,0,1,0,0,1,1,100,76.36467163562774,15.530849593728782,1,1,0,1
301,70,76,14.1,32.48775847116485,-24.581445128424093,1.035,0,89,0,1,0,0,1,1,100,57.329279413633046,53.51537926872766,1,1,0,1
302,71,10,0,7.4167908895760775,0.09003219567239285,1.035,0,24,0,1,0,0,1,1,100,23.167984037660062,18.45740588882007,1,1,0,1
302,72,10,0,7.181373506318778,-5.486149539705366,1.035,0,24,0,1,0,0,1,1,100,24.633609050884843,20.199050627406688,1,1,0,1
302,73,76,7,35.65264720469713,-8.928637356730178,1.035,0,89,0,1,0,0,1,1,100,93.58789064306767,44.52771395195277,1,1,0,1
302,74,76,7,26.803558187093586,-31.13215814274735,1.035,0,89,0,1,0,0,1,1,100,94.97641492001712,22.355408927574757,1,1,0,1
307,75,80,17.2,66.83999367803335,18.794243403710425,1.025,0,118,0,1,0,0,1,1,100,83.64529142621903,29.01077824993989,1,1,0,1
307,76,80,17.2,74.80482829269022,4.4817034704610705,1.025,0,118,0,1,0,0,1,1,100,97.96355728060007,40.11002760496922,1,1,0,1
307,77,80,17.2,42.77063229493797,-33.2336790058762,1.025,0,118,0,1,0,0,1,1,100,78.62971715629101,5.8400991291273385,1,1,0,1
313,78,95.1,40.7,67.98622507974505,8.652703117579229,1.02,0,232,0,1,0,0,1,1,100,228.348662105063,95.64463179733139,1,1,0,1
313,79,95.1,40.7,75.58716410398483,-14.8355096206069,1.02,0,232,0,1,0,0,1,1,100,223.3156685522292,103.02369216775521,1,1,0,1
313,80,95.1,40.7,62.317274045199156,-20.112473230808973,1.02,0,232,0,1,0,0,1,1,100,168.5171946180053,18.81509503890527,1,1,0,1
314,81,0,13.68,205.7174304034561,-9.217734867706866,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.233029849082232,-1.0286788936704383,1.014,0,14,0,1,0,0,1,1,100,10.107288147881626,9.025399895370954,1,1,0,1
315,83,12,0,7.681881784647704,2.6918827713467195,1.014,0,14,0,1,0,0,1,1,100,14.694482629001142,4.837311393320562,1,1,0,1
315,84,12,0,7.78211683491245,1.0468065245077014,1.014,0,14,0,1,0,0,1,1,100,10.996882449276747,5.070779645941203,1,1,0,1
315,85,12,0,5.050141618587077,-0.7997209749184542,1.014,0,14,0,1,0,0,1,1,100,15.270881951786578,3.123961873836814,1,1,0,1
315,86,12,0,4.851611127331853,-1.693959137331694,1.014,0,14,0,1,0,0,1,1,100,9.565719513595104,8.120695738174692,1,1,0,1
315,87,155,0.048,63.56007972732186,-44.54014106933026,1.014,0,182,0,1,0,0,1,1,100,199.84732921607795,75.37123918759174,1,1,0,1
316,88,155,25.22,68.4764069467783,-60.24784414190799,1.017,0,182,0,1,0,0,1,1,100,138.27450084104203,41.4151434157975,1,1,0,1
318,89,400,137.4,177.68028685823083,-77.5210443767719,1.05,0,471,0,1,0,0,1,1,100,298.82116917520756,56.46519991103554,1,1,0,1
321,90,400,108.2,223.4132629726082,-78.91455043340102,1.05,0,471,0,1,0,0,1,1,100,411.80867603048677,75.04383672028774,1,1,0,1
322,91,50,-4.96,13.288689428567885,-7.96996070453897,1.05,0,53,0,1,0,0,1,1,100,52.37949297064915,0.43127311393619294,1,1,0,1
322,92,50,-4.96,17.141739838570356,-13.403593573253602,1.05,0,53,0,1,0,0,1,1,100,38.50285425549373,32.0247435545577,1,1,0,1
322,93,50,-4.96,16.698345321416856,-3.5500117131508873,1.05,0,53,0,1,0,0,1,1,100,59.871921360027045,11.443018354475498,1,1,0,1
322,94,50,-4.96,16.32981608584523,-5.939135448914023,1.05,0,53,0,1,0,0,1,1,100,46.64874830516055,9.198900321498513,1,1,0,1
322,95,50,-4.96,17.55140888094902,-4.061828483454885,1.05,0,53,0,1,0,0,1,1,100,62.64115229249001,7.0980809116736125,1,1,0,1
322,96,50,-4.96,19.766175566613676,-10.495540138054636,1.05,0,53,0,1,0,0,1,1,100,49.754804535768926,4.15216632090178,1,1,0,1
323,97,155,31.79,76.10091384872794,-91.36904179211706,1.05,0,182,0,1,0,0,1,1,100,153.7590136427898,36.63552790661343,1,1,0,1
323,98,155,31.79,82.66757717356086,-38.935829201713204,1.05,0,182,0,1,0,0,1,1,100,171.31880641262978,70.6347168513923,1,1,0,1
323,99,350,71.78,165.72662111604586,39.14558970718646,1.05,0,412,0,1,0,0,1,1,100,252.5048643047921,85.4923027171753,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
