 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,94.48788239315058,17.32142341683721,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,81.39260404237505,12.022364010357297,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,122.84433216798864,29.65684756375495,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.03939010594095,8.930101382469758,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,58.98930004471271,9.576807019751799,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,83.77390029315278,15.750154410722851,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,80.81468675976502,21.187561297116336,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,112.85233480864916,30.11487934127496,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,93.7791424473084,30.303227948860826,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,139.79028622426998,33.99356967450679,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,146.83344584288426,41.91994092555781,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,100.87858291101074,19.513378117711934,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,188.26126397149545,39.3233615060538,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,74.0409456646163,12.417696178793907,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,223.24911693698525,53.1284197592089,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,119.04733849599269,18.390701322445878,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,108.9260817503035,13.278379481002315,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,82.00555054692774,18.53266629826259,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,78.23969364193879,13.149581819172017,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,149.78461422686465,21.070470465193083,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,60.491300968116896,9.719183329326567,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,59.65357491151142,11.924665422468726,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,110.29355664136001,20.430851156160795,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,84.66232800098369,14.464671180937438,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,92.11436473155207,29.815599242535416,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,156.252232560165,24.5198359074628,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,118.15470773958788,29.072755475498738,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,163.3844686758297,35.119864970832126,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,172.51465918640125,20.39698894484234,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,282.4431044537145,42.79562745781839,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,49.29371487866621,17.229446338084525,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,260.1885177744947,59.78991013677009,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,104.05289135513529,22.625865744757743,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,79.43757716898322,18.363295959175286,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,68.93188824936132,15.67541957626501,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,51.2628514992327,16.645888568610882,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,125.27039391241873,26.716647376291917,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,38.38001369521552,11.9027888065686,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,41.42609261156149,11.265595988439303,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,117.79302504450047,21.13910218676403,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,83.75123664598796,20.05421627383679,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,105.26511287063425,22.923692631536163,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,151.1133521565248,30.760536133545262,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,125.77347389976494,31.648177297264336,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,180.2270124087038,43.922210301927755,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,172.14547164412403,19.465423413581913,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,158.77701301251543,53.24307398461103,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,56.05617347760591,16.386205463466233,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,199.76532351757433,56.09245575812906,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,159.09088837234384,20.038670163200187,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,85.24887705804704,20.407645867527556,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.481831120327115,-2.7990363193675876,1.035,0,24,0,1,0,0,1,1,100,14.454460609704256,11.024213810805232,1,1,0,1
101,2,10,0,7.38190426165238,-1.7882760507054627,1.035,0,24,0,1,0,0,1,1,100,18.38915605004877,14.222582205915824,1,1,0,1
101,3,76,14.1,24.27813631715253,-46.21718763653189,1.035,0,89,0,1,0,0,1,1,100,78.55263946689665,14.657836766466502,1,1,0,1
101,4,76,14.1,35.97568952059373,-27.497006393969052,1.035,0,89,0,1,0,0,1,1,100,66.55681343898178,21.00942158669234,1,1,0,1
102,5,10,0,8.559563638176769,-2.9840925014577806,1.035,0,24,0,1,0,0,1,1,100,24.051763271912936,20.50818386420608,1,1,0,1
102,6,10,0,9.732960724737495,2.028173460625112,1.035,0,24,0,1,0,0,1,1,100,16.2717522457242,11.396118384664879,1,1,0,1
102,7,76,7,26.63730167923495,-15.054539158940315,1.035,0,89,0,1,0,0,1,1,100,65.74453116264193,15.854755077170536,1,1,0,1
102,8,76,7,37.2167677693069,-18.9335178481415,1.035,0,89,0,1,0,0,1,1,100,61.68483330290764,17.56797373475064,1,1,0,1
107,9,80,17.2,62.58570468518883,3.9102046424522996,1.025,0,118,0,1,0,0,1,1,100,112.53156099002808,28.742560463724658,1,1,0,1
107,10,80,17.2,69.72781563922763,23.178502589464188,1.025,0,118,0,1,0,0,1,1,100,101.28400523681194,48.52756859967486,1,1,0,1
107,11,80,17.2,75.38781730178744,8.898967254906893,1.025,0,118,0,1,0,0,1,1,100,111.19175637606531,46.8966447096318,1,1,0,1
113,12,95.1,40.7,95.61265543103218,-6.744067031890154,1.02,0,232,0,1,0,0,1,1,100,212.47301734788346,80.41326879203322,1,1,0,1
113,13,95.1,40.7,97.91477810591459,-1.7296687178313874,1.02,0,232,0,1,0,0,1,1,100,176.16445572301745,50.72255511603083,1,1,0,1
113,14,95.1,40.7,66.44000985845923,-10.499604117125273,1.02,0,232,0,1,0,0,1,1,100,232.57234323220325,84.98406563253371,1,1,0,1
114,15,0,13.7,158.01492849364877,-76.40285419533029,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.905802597198635,-1.0462700282223532,1.014,0,14,0,1,0,0,1,1,100,11.471590499393642,2.1738292368873946,1,1,0,1
115,17,12,0,6.432068317942321,-0.31960044996813064,1.014,0,14,0,1,0,0,1,1,100,8.583215850591658,8.390184383127417,1,1,0,1
115,18,12,0,4.850880776066333,0.5615229693241419,1.014,0,14,0,1,0,0,1,1,100,14.775426372885704,3.8908080312609687,1,1,0,1
115,19,12,0,6.854438498150557,1.2762990343384448,1.014,0,14,0,1,0,0,1,1,100,10.733736547082664,2.378791578859092,1,1,0,1
115,20,12,0,7.0944130145944655,-0.448520843032747,1.014,0,14,0,1,0,0,1,1,100,9.27570864111185,6.918516807260494,1,1,0,1
115,21,155,0.05,74.64086670428514,-90.58337401831523,1.014,0,182,0,1,0,0,1,1,100,129.31941402028315,19.417519173480102,1,1,0,1
116,22,155,25.22,56.962163135409355,-44.955004772171364,1.017,0,182,0,1,0,0,1,1,100,166.62735994439572,73.09471572659676,1,1,0,1
118,23,400,137.4,195.2778929937631,-98.889638078399,1.05,0,471,0,1,0,0,1,1,100,500.2029496431351,111.12219673581427,1,1,0,1
121,24,400,108.2,245.61018855310977,-7.156251219566883,1.05,0,471,0,1,0,0,1,1,100,283.7729576975107,52.23656412679705,1,1,0,1
122,25,50,-4.96,13.710419066250324,-10.091997252684084,1.05,0,53,0,1,0,0,1,1,100,42.54149631597102,21.66745284060426,1,1,0,1
122,26,50,-4.96,17.722268342226744,-8.224395628925414,1.05,0,53,0,1,0,0,1,1,100,59.965630080550916,16.24774364288897,1,1,0,1
122,27,50,-4.96,16.024356885254385,-13.959650891274212,1.05,0,53,0,1,0,0,1,1,100,60.0334203359671,21.541376542299993,1,1,0,1
122,28,50,-4.96,20.670480512082577,-6.936143119446932,1.05,0,53,0,1,0,0,1,1,100,41.9097466301173,29.701152129476558,1,1,0,1
122,29,50,-4.96,13.812585525214672,-18.056080298405142,1.05,0,53,0,1,0,0,1,1,100,41.71408692141995,2.931586489200819,1,1,0,1
122,30,50,-4.96,13.648675376921892,-11.442392310220749,1.05,0,53,0,1,0,0,1,1,100,50.29123081127182,38.025560129340555,1,1,0,1
123,31,155,31.79,67.03758726269007,-33.28475431352854,1.05,0,182,0,1,0,0,1,1,100,161.0938365829643,77.91344254392898,1,1,0,1
123,32,155,31.79,59.29572663083672,-72.20858579548076,1.05,0,182,0,1,0,0,1,1,100,135.55288182315417,50.66409800127148,1,1,0,1
123,33,350,71.78,192.345718103461,-19.25613565486853,1.05,0,412,0,1,0,0,1,1,100,453.20165240671486,289.1375312823802,1,1,0,1
201,34,10,0,10.832814375404269,0.9815437076613307,1.035,0,24,0,1,0,0,1,1,100,24.047488277778033,19.09444433761761,1,1,0,1
201,35,10,0,12.643503217492253,2.1126557802781463,1.035,0,24,0,1,0,0,1,1,100,17.98415003530681,14.155793756935747,1,1,0,1
201,36,76,14.1,34.78845099778846,-22.14917964721098,1.035,0,89,0,1,0,0,1,1,100,86.22142339516431,13.98635227534919,1,1,0,1
201,37,76,14.1,21.577284160070118,-19.982919520931322,1.035,0,89,0,1,0,0,1,1,100,55.12747469581664,47.55371145883699,1,1,0,1
202,38,10,0,8.89236274920404,-3.2004480650648475,1.035,0,24,0,1,0,0,1,1,100,24.71199658419937,20.61873421243392,1,1,0,1
202,39,10,0,9.243297609500587,0.4175046463496983,1.035,0,24,0,1,0,0,1,1,100,17.042677993886173,12.239435547068716,1,1,0,1
202,40,76,7,36.20508832158521,-31.234577265102416,1.035,0,89,0,1,0,0,1,1,100,56.218008347973225,39.35403228398183,1,1,0,1
202,41,76,7,36.74759264616296,-23.198720588814467,1.035,0,89,0,1,0,0,1,1,100,82.96016366314143,6.52095069672913,1,1,0,1
207,42,80,17.2,59.182761398144066,-8.518580169416964,1.025,0,118,0,1,0,0,1,1,100,77.0137929264456,6.742936496432816,1,1,0,1
207,43,80,17.2,42.50488791894168,-17.748970507644117,1.025,0,118,0,1,0,0,1,1,100,104.95343424845487,14.483416537987068,1,1,0,1
207,44,80,17.2,76.31917073763907,32.53325592912734,1.025,0,118,0,1,0,0,1,1,100,126.63744946476072,50.9824596287217,1,1,0,1
213,45,95.1,40.7,67.71674706041813,-1.3118830807507038,1.02,0,232,0,1,0,0,1,1,100,225.77913985447958,83.017432071683,1,1,0,1
213,46,95.1,40.7,85.46675201505423,12.91801555082202,1.02,0,232,0,1,0,0,1,1,100,216.69245100342667,60.91692550180011,1,1,0,1
213,47,95.1,40.7,97.27709860354662,21.79187511652708,1.02,0,232,0,1,0,0,1,1,100,153.00751869892702,7.567046954783137,1,1,0,1
214,48,0,13.68,223.09220464900136,-41.09905378194526,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.961902081593871,0.8091630354523653,1.014,0,14,0,1,0,0,1,1,100,11.230310637317597,0.33856449287384827,1,1,0,1
215,50,12,0,7.646819673478603,3.2114306674338877,1.014,0,14,0,1,0,0,1,1,100,11.374945261515677,1.285853500105441,1,1,0,1
215,51,12,0,5.1448612860403955,-0.9650075708515935,1.014,0,14,0,1,0,0,1,1,100,11.881327008269729,1.6619042539224047,1,1,0,1
215,52,12,0,6.084145616646857,-0.39433779940009117,1.014,0,14,0,1,0,0,1,1,100,8.810082195326686,8.174513230454398,1,1,0,1
215,53,12,0,7.644395835790783,3.039696329366415,1.014,0,14,0,1,0,0,1,1,100,11.65744432937354,1.3039396804198642,1,1,0,1
215,54,155,0.048,81.97171030938625,-43.55993373738602,1.014,0,182,0,1,0,0,1,1,100,166.12401222251356,82.56272930536652,1,1,0,1
216,55,155,25.22,73.04741641879082,-55.0435285246931,1.017,0,182,0,1,0,0,1,1,100,130.5486933530774,46.8988375348039,1,1,0,1
218,56,400,137.4,189.60238540545106,-128.8125756639056,1.05,0,471,0,1,0,0,1,1,100,338.5608428157866,1.4355423161759973,1,1,0,1
221,57,400,108.2,153.49441640079021,-37.656495787668945,1.05,0,471,0,1,0,0,1,1,100,380.4676981456578,83.67082798387855,1,1,0,1
222,58,50,-4.96,14.315818681567908,-4.353775469399988,1.05,0,53,0,1,0,0,1,1,100,49.13682169280946,11.251538617070764,1,1,0,1
222,59,50,-4.96,13.053203605115414,-5.974957071430978,1.05,0,53,0,1,0,0,1,1,100,64.48868413222955,2.090717582032106,1,1,0,1
222,60,50,-4.96,13.827292130887507,-13.666256776452066,1.05,0,53,0,1,0,0,1,1,100,49.4491155911237,8.806683453731239,1,1,0,1
222,61,50,-4.96,14.061752353608608,-10.769664911553264,1.05,0,53,0,1,0,0,1,1,100,36.235819100402296,4.542832831020578,1,1,0,1
222,62,50,-4.96,14.55440226867795,-4.845764346793292,1.05,0,53,0,1,0,0,1,1,100,49.403961999341846,14.015442689415067,1,1,0,1
222,63,50,-4.96,18.553591229766607,-7.595895737130196,1.05,0,53,0,1,0,0,1,1,100,46.57670841086656,19.8672240919213,1,1,0,1
223,64,155,31.79,88.44329472258687,-65.52369366865605,1.05,0,182,0,1,0,0,1,1,100,186.38205017149448,82.23549051770242,1,1,0,1
223,65,155,31.79,98.260200034827,-68.72955859731883,1.05,0,182,0,1,0,0,1,1,100,145.67550269537605,19.90022060715127,1,1,0,1
223,66,350,71.78,129.94889832101762,-2.14571135584265,1.05,0,412,0,1,0,0,1,1,100,250.18955091014504,13.842043104581506,1,1,0,1
301,67,10,0,12.92401671782136,3.538350676652044,1.035,0,24,0,1,0,0,1,1,100,22.880189436487854,19.60687062315643,1,1,0,1
301,68,10,0,8.57831710157916,-3.6118678506463784,1.035,0,24,0,1,0,0,1,1,100,22.388750853948295,19.3506856050808,1,1,0,1
301,69,76,14.1,37.039267868734896,-21.85202624183148,1.035,0,89,0,1,0,0,1,1,100,86.09439106266946,37.7834200456366,1,1,0,1
301,70,76,14.1,24.269859292544425,-30.456950036576018,1.035,0,89,0,1,0,0,1,1,100,58.67406945396215,19.421480484706397,1,1,0,1
302,71,10,0,12.451134795788676,0.14086785027757287,1.035,0,24,0,1,0,0,1,1,100,25.730597107671205,22.51504510784522,1,1,0,1
302,72,10,0,11.179723625537008,0.074308717623353,1.035,0,24,0,1,0,0,1,1,100,25.533869216218594,20.52423160042614,1,1,0,1
302,73,76,7,21.752278387080878,-37.65234339889138,1.035,0,89,0,1,0,0,1,1,100,67.09487983752042,3.771242985613654,1,1,0,1
302,74,76,7,35.330569113604724,-29.908964103786275,1.035,0,89,0,1,0,0,1,1,100,62.755726349353786,9.551459181755781,1,1,0,1
307,75,80,17.2,47.943289554677904,-29.518995196558535,1.025,0,118,0,1,0,0,1,1,100,96.22217493131757,39.15358502767049,1,1,0,1
307,76,80,17.2,70.24938437528908,0.5726243164390326,1.025,0,118,0,1,0,0,1,1,100,113.99218204896897,60.64424456330017,1,1,0,1
307,77,80,17.2,42.94283074233681,-18.600030792877085,1.025,0,118,0,1,0,0,1,1,100,99.45634235627949,2.570293650496751,1,1,0,1
313,78,95.1,40.7,61.716256495565176,-25.971052151173353,1.02,0,232,0,1,0,0,1,1,100,207.15820684242064,84.35912033424016,1,1,0,1
313,79,95.1,40.7,70.51755232736468,-30.768786448985352,1.02,0,232,0,1,0,0,1,1,100,180.66565709686836,64.0923839213885,1,1,0,1
313,80,95.1,40.7,81.0963534489274,10.780859000980854,1.02,0,232,0,1,0,0,1,1,100,219.1741244737059,55.78644182672488,1,1,0,1
314,81,0,13.68,154.5959116332233,-93.05660538142547,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.233368151728064,-0.4706770881079132,1.014,0,14,0,1,0,0,1,1,100,10.896007344312967,3.800111636258663,1,1,0,1
315,83,12,0,7.116466191597283,0.8916725456714625,1.014,0,14,0,1,0,0,1,1,100,14.286744952574374,5.28565108112991,1,1,0,1
315,84,12,0,4.816753112990408,-1.3073558698408307,1.014,0,14,0,1,0,0,1,1,100,14.561801688373091,6.169760657697918,1,1,0,1
315,85,12,0,7.156662445608526,2.06020686076954,1.014,0,14,0,1,0,0,1,1,100,11.062073824368419,2.192024421505632,1,1,0,1
315,86,12,0,5.652308034896851,-0.550171968899666,1.014,0,14,0,1,0,0,1,1,100,8.675334012508392,1.375473335534334,1,1,0,1
315,87,155,0.048,57.69801422581076,-96.50071398448199,1.014,0,182,0,1,0,0,1,1,100,197.96737453201786,69.88431150541874,1,1,0,1
316,88,155,25.22,91.78705785050988,-65.59728689584881,1.017,0,182,0,1,0,0,1,1,100,174.4142540867906,84.59957699173829,1,1,0,1
318,89,400,137.4,255.67390606738627,-65.56725826812908,1.05,0,471,0,1,0,0,1,1,100,411.59222064539784,141.0504692140966,1,1,0,1
321,90,400,108.2,153.73745236545798,-82.93859936995435,1.05,0,471,0,1,0,0,1,1,100,386.9867615029216,135.08033638820055,1,1,0,1
322,91,50,-4.96,13.150892498344183,-12.577396106626841,1.05,0,53,0,1,0,0,1,1,100,54.484804787207395,4.931348101235926,1,1,0,1
322,92,50,-4.96,11.998119021952151,-16.976821730937807,1.05,0,53,0,1,0,0,1,1,100,62.51530576264486,25.788680228870362,1,1,0,1
322,93,50,-4.96,19.387573634833096,-11.976354951038957,1.05,0,53,0,1,0,0,1,1,100,61.41885116929189,11.675663867499686,1,1,0,1
322,94,50,-4.96,16.255685387551786,-6.722605415340514,1.05,0,53,0,1,0,0,1,1,100,47.24641166860238,1.4664736180566251,1,1,0,1
322,95,50,-4.96,11.931706243753432,-19.52806424526498,1.05,0,53,0,1,0,0,1,1,100,43.35761867463589,10.364457649186553,1,1,0,1
322,96,50,-4.96,13.875422297418117,-12.6836110974662,1.05,0,53,0,1,0,0,1,1,100,39.06114463461563,6.127757921641425,1,1,0,1
323,97,155,31.79,71.55445123836398,-76.17058938415721,1.05,0,182,0,1,0,0,1,1,100,119.30804962455294,11.585542245989188,1,1,0,1
323,98,155,31.79,58.06118128076196,-61.70487430412322,1.05,0,182,0,1,0,0,1,1,100,186.97687817527915,102.21794957055248,1,1,0,1
323,99,350,71.78,183.23268544860184,-7.695248749805614,1.05,0,412,0,1,0,0,1,1,100,425.798347289674,201.7064409707673,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
