 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,66.6299331503732,15.366424885860646,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,47.1202883593542,11.428274946743622,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,121.2486569509562,23.502790065763982,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.35326546583389,7.670945085539482,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,37.43515177856684,7.982136653077695,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,73.1770627129957,22.009273436448165,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,88.68979280886124,22.238937599777707,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,149.80103843672654,27.90132984307478,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,88.7907024971908,24.045603683917413,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,156.92729175106132,28.825582537109035,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,214.27373979986763,37.97167039888501,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,161.8362861536868,26.355284594513197,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,185.71682973459616,43.65029326125383,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,58.6174555365974,12.459540216263385,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,211.27096648047916,54.15634085058924,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,150.0662431945134,30.864368143289724,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,91.25176804212927,18.0773347787736,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,96.4771466620434,10.981756689576432,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,65.42595701775724,14.493659098254517,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,108.17884129833709,21.649560961623255,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,65.74143418501289,13.21897093261569,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,36.13358795255693,12.176847478770185,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,111.99616194204727,16.244427396965214,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,107.35809096655576,14.643787465926723,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,130.99820976410996,28.8261478286935,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,144.256344383019,24.957554422542643,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,103.17770921312318,35.27376004888304,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,186.26797597036233,30.48421559728905,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,136.78769888507,22.01480712275994,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,261.9080977457345,40.62653680642247,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,88.08628138879313,12.952492376980372,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,190.79532729700645,44.91923029020801,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,129.0241843797533,28.57624127582316,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,62.91097484167813,21.848270293726397,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,76.29816876871381,11.703358751301002,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,70.1380302342895,17.17692269398738,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,123.96294330434034,30.261755406559164,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,56.445685105016544,8.803707988258918,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,52.96881354283398,12.22450482826056,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,120.5584894603394,17.945572645930945,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,93.34373401589691,12.847664490868336,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,116.73227278582323,27.227791595135347,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,143.752127089788,17.888984433172457,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,138.34099830056306,34.97729488142766,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,232.05402026860259,26.594978558706117,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,108.61693372679399,26.35061401017937,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,251.8411593064996,32.93858157794773,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,54.9752887811372,17.257356219942682,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,228.17710697177193,46.67494179623612,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,136.00438101510542,18.617123842760545,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,86.85475494434236,22.417958678201494,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,12.020132207777351,1.2221388523466885,1.035,0,24,0,1,0,0,1,1,100,25.38073073886335,20.164559506177902,1,1,0,1
101,2,10,0,10.018260363023728,0.7323466697707772,1.035,0,24,0,1,0,0,1,1,100,15.591541980393231,12.64889677932486,1,1,0,1
101,3,76,14.1,23.880774352233857,-29.359728545881808,1.035,0,89,0,1,0,0,1,1,100,63.93326355293392,12.309418098926542,1,1,0,1
101,4,76,14.1,32.641852921340615,-27.36487144953572,1.035,0,89,0,1,0,0,1,1,100,80.42973368875683,25.366327900514015,1,1,0,1
102,5,10,0,9.957569589372724,-2.5502258422784507,1.035,0,24,0,1,0,0,1,1,100,23.514151838608086,18.65498092788272,1,1,0,1
102,6,10,0,9.751613162457943,1.412095990497619,1.035,0,24,0,1,0,0,1,1,100,23.96528299432248,20.478495004838333,1,1,0,1
102,7,76,7,37.84821751434357,-28.33377579553052,1.035,0,89,0,1,0,0,1,1,100,72.83772518057376,21.534131583012638,1,1,0,1
102,8,76,7,35.51956566190347,-10.149211208568879,1.035,0,89,0,1,0,0,1,1,100,72.16403254121542,19.55744591394252,1,1,0,1
107,9,80,17.2,74.16762074176222,26.4098042473197,1.025,0,118,0,1,0,0,1,1,100,79.78488702327013,7.696651066505283,1,1,0,1
107,10,80,17.2,66.81542669702321,8.743855006992817,1.025,0,118,0,1,0,0,1,1,100,98.3615960367024,20.60582823585719,1,1,0,1
107,11,80,17.2,70.87193046882749,-0.034833597019314766,1.025,0,118,0,1,0,0,1,1,100,117.92675873730332,31.518684331094846,1,1,0,1
113,12,95.1,40.7,92.93756494298577,-5.585288476198912,1.02,0,232,0,1,0,0,1,1,100,195.19921336104164,95.57901050776246,1,1,0,1
113,13,95.1,40.7,72.06513832509518,-28.820758692920208,1.02,0,232,0,1,0,0,1,1,100,226.5548710054252,62.1396665611793,1,1,0,1
113,14,95.1,40.7,66.91335689648986,-8.727884028106928,1.02,0,232,0,1,0,0,1,1,100,141.0861409545876,37.4674206206994,1,1,0,1
114,15,0,13.7,205.98411903716624,-30.792453929316252,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.720554015319794,-1.9444336605258288,1.014,0,14,0,1,0,0,1,1,100,11.208243758417666,2.937421620671564,1,1,0,1
115,17,12,0,7.2277267059311265,2.1392507230862963,1.014,0,14,0,1,0,0,1,1,100,10.24783437307924,0.3077645204588766,1,1,0,1
115,18,12,0,7.044023944716901,-0.21891614394262415,1.014,0,14,0,1,0,0,1,1,100,10.86980384197086,2.628887145482002,1,1,0,1
115,19,12,0,5.039485132601111,-1.1897332269698389,1.014,0,14,0,1,0,0,1,1,100,9.280983454920351,0.14375763494521365,1,1,0,1
115,20,12,0,4.724511251784861,-2.24107118267566,1.014,0,14,0,1,0,0,1,1,100,14.074005289748312,3.08943511851132,1,1,0,1
115,21,155,0.05,76.60575783252716,-30.31859251484275,1.014,0,182,0,1,0,0,1,1,100,127.67918274691328,37.53864721340359,1,1,0,1
116,22,155,25.22,95.44698286801577,-70.05454095825553,1.017,0,182,0,1,0,0,1,1,100,177.10071747284383,103.62356222802774,1,1,0,1
118,23,400,137.4,246.79217299446466,30.226912796497373,1.05,0,471,0,1,0,0,1,1,100,384.21864837408066,47.26044358685613,1,1,0,1
121,24,400,108.2,240.25868264958262,-47.050429948139936,1.05,0,471,0,1,0,0,1,1,100,347.4882643856108,95.54764479398727,1,1,0,1
122,25,50,-4.96,12.968637019395828,-15.753772101551295,1.05,0,53,0,1,0,0,1,1,100,44.91730782203376,5.68407083686535,1,1,0,1
122,26,50,-4.96,13.093663123250007,-9.924854563642292,1.05,0,53,0,1,0,0,1,1,100,37.89853214751929,10.793354287859064,1,1,0,1
122,27,50,-4.96,16.044604322314264,-2.8319587402977007,1.05,0,53,0,1,0,0,1,1,100,53.586599945556365,50.12023709794129,1,1,0,1
122,28,50,-4.96,11.477137389034032,-8.306063715647904,1.05,0,53,0,1,0,0,1,1,100,42.63236096594483,1.4021263690665364,1,1,0,1
122,29,50,-4.96,12.149228716641664,-18.716831118613484,1.05,0,53,0,1,0,0,1,1,100,47.30482349637896,45.83978605444461,1,1,0,1
122,30,50,-4.96,15.573569044470787,-11.407067040540277,1.05,0,53,0,1,0,0,1,1,100,37.40582638885825,6.78856288286998,1,1,0,1
123,31,155,31.79,56.604096300899975,-76.6602895935066,1.05,0,182,0,1,0,0,1,1,100,198.3484193936456,109.53919066673843,1,1,0,1
123,32,155,31.79,79.01283238455653,-84.82197763817385,1.05,0,182,0,1,0,0,1,1,100,167.74078176659532,51.07657754397951,1,1,0,1
123,33,350,71.78,122.19717148225754,-25.060877095675096,1.05,0,412,0,1,0,0,1,1,100,353.5450039897114,128.5358234476298,1,1,0,1
201,34,10,0,11.423138432670385,-0.00926821818575263,1.035,0,24,0,1,0,0,1,1,100,17.692481908015907,13.904298075782135,1,1,0,1
201,35,10,0,7.820931256283075,-1.856267869938165,1.035,0,24,0,1,0,0,1,1,100,18.48875274322927,13.134604237666355,1,1,0,1
201,36,76,14.1,36.64261525170878,-21.87402596883475,1.035,0,89,0,1,0,0,1,1,100,57.613857229799024,55.57065022480476,1,1,0,1
201,37,76,14.1,22.540770246181633,-26.076885974500332,1.035,0,89,0,1,0,0,1,1,100,55.653093887679276,9.197005606107417,1,1,0,1
202,38,10,0,12.923870413098486,2.2059626625850814,1.035,0,24,0,1,0,0,1,1,100,16.118083283305168,11.48285812043585,1,1,0,1
202,39,10,0,12.919396433979273,1.6592060839757323,1.035,0,24,0,1,0,0,1,1,100,16.780777033418417,12.954317452916875,1,1,0,1
202,40,76,7,22.76522848103195,-43.08512230729684,1.035,0,89,0,1,0,0,1,1,100,86.59176663104445,39.670702673979115,1,1,0,1
202,41,76,7,25.604468969162554,-43.53016276913695,1.035,0,89,0,1,0,0,1,1,100,72.82538466490804,14.858251963630316,1,1,0,1
207,42,80,17.2,72.29196030925961,-0.6047290507703877,1.025,0,118,0,1,0,0,1,1,100,75.17340181861071,38.57642869451707,1,1,0,1
207,43,80,17.2,77.89803900942206,34.152722753584385,1.025,0,118,0,1,0,0,1,1,100,98.57979999855161,39.59230422624387,1,1,0,1
207,44,80,17.2,66.92179327458143,18.04384959116578,1.025,0,118,0,1,0,0,1,1,100,84.71199022140354,21.8708384106867,1,1,0,1
213,45,95.1,40.7,98.88763277232648,21.19334008544685,1.02,0,232,0,1,0,0,1,1,100,145.67600943325087,48.91951844932278,1,1,0,1
213,46,95.1,40.7,62.76568140089512,-36.223316095769405,1.02,0,232,0,1,0,0,1,1,100,228.6228053837083,62.9327852805564,1,1,0,1
213,47,95.1,40.7,97.26979835703969,20.479187853634357,1.02,0,232,0,1,0,0,1,1,100,217.829804254137,61.70059626499426,1,1,0,1
214,48,0,13.68,168.73120818287134,-126.18203570367768,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.30570882866159,-0.6745634570717813,1.014,0,14,0,1,0,0,1,1,100,8.988508696854113,1.3204557512608197,1,1,0,1
215,50,12,0,5.515850025974213,-0.29683744562789904,1.014,0,14,0,1,0,0,1,1,100,14.256170141883196,3.091949711926283,1,1,0,1
215,51,12,0,5.363793229870499,-2.159987082146107,1.014,0,14,0,1,0,0,1,1,100,10.169050593674182,6.650828974827704,1,1,0,1
215,52,12,0,6.772070357110351,1.9263518610969186,1.014,0,14,0,1,0,0,1,1,100,9.990071365982296,9.753458210642997,1,1,0,1
215,53,12,0,7.385903680231422,1.8330475341528647,1.014,0,14,0,1,0,0,1,1,100,15.081192058324815,2.831032026708126,1,1,0,1
215,54,155,0.048,74.8956780359149,-89.31640337081626,1.014,0,182,0,1,0,0,1,1,100,175.2328810300678,78.46761784972624,1,1,0,1
216,55,155,25.22,64.53280149027705,-41.35381330084054,1.017,0,182,0,1,0,0,1,1,100,136.0236687087454,38.824695601069834,1,1,0,1
218,56,400,137.4,167.17477367259562,-92.31191777158529,1.05,0,471,0,1,0,0,1,1,100,295.3450903855264,70.77756030950698,1,1,0,1
221,57,400,108.2,170.23654222488403,-113.06177906459197,1.05,0,471,0,1,0,0,1,1,100,475.93631122261286,170.5423659691587,1,1,0,1
222,58,50,-4.96,19.9599272929132,-13.726610195543614,1.05,0,53,0,1,0,0,1,1,100,52.30638068867848,30.412831191661596,1,1,0,1
222,59,50,-4.96,17.11535846889019,-6.008613936137408,1.05,0,53,0,1,0,0,1,1,100,40.08835446089506,35.860497199522825,1,1,0,1
222,60,50,-4.96,17.610071950405835,-6.963461105898023,1.05,0,53,0,1,0,0,1,1,100,41.322361743077636,15.879111076948293,1,1,0,1
222,61,50,-4.96,16.101381438970567,-12.16059313258156,1.05,0,53,0,1,0,0,1,1,100,54.40116910263896,16.97158625582233,1,1,0,1
222,62,50,-4.96,20.01601161286235,-11.494251306634396,1.05,0,53,0,1,0,0,1,1,100,57.55925029749051,11.35334541617593,1,1,0,1
222,63,50,-4.96,18.34115598425269,-10.5868497681804,1.05,0,53,0,1,0,0,1,1,100,40.83514638245106,35.295759208486075,1,1,0,1
223,64,155,31.79,75.12879505753517,-56.61781995743513,1.05,0,182,0,1,0,0,1,1,100,163.98219199082814,41.78443192907143,1,1,0,1
223,65,155,31.79,96.41809026524425,-29.39011206990108,1.05,0,182,0,1,0,0,1,1,100,142.61222070734948,52.44119151268387,1,1,0,1
223,66,350,71.78,132.53537305165082,1.3636064296588302,1.05,0,412,0,1,0,0,1,1,100,307.9093919717707,111.3061114223674,1,1,0,1
301,67,10,0,10.826098763849586,0.3636473589576781,1.035,0,24,0,1,0,0,1,1,100,23.27510136552155,20.28279836961068,1,1,0,1
301,68,10,0,8.919097635429353,-1.3992024078033864,1.035,0,24,0,1,0,0,1,1,100,20.379804054275155,15.059741549454632,1,1,0,1
301,69,76,14.1,38.20103438291699,-32.65369113534689,1.035,0,89,0,1,0,0,1,1,100,83.1973095588386,15.45503280654549,1,1,0,1
301,70,76,14.1,37.27731069177389,-18.379496013978496,1.035,0,89,0,1,0,0,1,1,100,80.4108535418287,31.06627941656859,1,1,0,1
302,71,10,0,7.199095076415687,-2.3439303380437204,1.035,0,24,0,1,0,0,1,1,100,25.78794329240918,20.477489884784447,1,1,0,1
302,72,10,0,9.422495247796178,0.6521756909787655,1.035,0,24,0,1,0,0,1,1,100,16.721232012845576,12.020089021790774,1,1,0,1
302,73,76,7,34.752571972087026,-17.84033967298455,1.035,0,89,0,1,0,0,1,1,100,56.14350747745483,0.8425655617186745,1,1,0,1
302,74,76,7,29.564919982105494,-35.77418421348557,1.035,0,89,0,1,0,0,1,1,100,53.68526067622006,7.602215097301256,1,1,0,1
307,75,80,17.2,72.0449751438573,28.690892483107746,1.025,0,118,0,1,0,0,1,1,100,95.6303699593991,23.43797759967856,1,1,0,1
307,76,80,17.2,54.49632846750319,-9.895802549086511,1.025,0,118,0,1,0,0,1,1,100,103.86541633401065,8.844474282814176,1,1,0,1
307,77,80,17.2,69.25968529935926,21.60763982310892,1.025,0,118,0,1,0,0,1,1,100,125.17750196158887,66.99955905321987,1,1,0,1
313,78,95.1,40.7,82.36946969106793,-20.18657834082842,1.02,0,232,0,1,0,0,1,1,100,190.97569300914182,67.84212759903863,1,1,0,1
313,79,95.1,40.7,97.80832993611693,9.744812473654747,1.02,0,232,0,1,0,0,1,1,100,183.79499146947637,25.0922387636802,1,1,0,1
313,80,95.1,40.7,91.74501426890492,30.42658181861043,1.02,0,232,0,1,0,0,1,1,100,252.89407716845164,139.43589542957955,1,1,0,1
314,81,0,13.68,231.8489260505885,-3.7760451901704073,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.1354422973468905,1.345209924224764,1.014,0,14,0,1,0,0,1,1,100,10.207793907634915,1.7667078093811899,1,1,0,1
315,83,12,0,5.571864906884731,-0.7372409828938542,1.014,0,14,0,1,0,0,1,1,100,12.677950827218593,5.556353051103653,1,1,0,1
315,84,12,0,5.124647302273662,0.5589555798098456,1.014,0,14,0,1,0,0,1,1,100,10.019751933217048,4.236374743282084,1,1,0,1
315,85,12,0,6.665962256491184,1.8451451433822514,1.014,0,14,0,1,0,0,1,1,100,12.353083423152567,4.018419719561935,1,1,0,1
315,86,12,0,7.381910135876388,2.2809129760600637,1.014,0,14,0,1,0,0,1,1,100,15.092310724966227,4.314025890938938,1,1,0,1
315,87,155,0.048,76.97725109010935,-81.123432060238,1.014,0,182,0,1,0,0,1,1,100,132.36687161843292,4.813929867511618,1,1,0,1
316,88,155,25.22,85.43468077480793,-28.904441263526678,1.017,0,182,0,1,0,0,1,1,100,160.64770939270966,55.290102726162885,1,1,0,1
318,89,400,137.4,184.51045324094594,-38.93341960152611,1.05,0,471,0,1,0,0,1,1,100,307.0668816752732,262.0351817305292,1,1,0,1
321,90,400,108.2,223.22491336613894,-29.58768949378282,1.05,0,471,0,1,0,0,1,1,100,378.6912592686713,85.71913592983037,1,1,0,1
322,91,50,-4.96,17.04309149906039,-6.894232028350235,1.05,0,53,0,1,0,0,1,1,100,55.55334674194455,14.000519248656929,1,1,0,1
322,92,50,-4.96,15.680511650443076,-12.856356576923282,1.05,0,53,0,1,0,0,1,1,100,63.25218220008537,21.079101786017418,1,1,0,1
322,93,50,-4.96,20.47608006671071,-13.232159921992572,1.05,0,53,0,1,0,0,1,1,100,63.08938574045897,24.96298928512261,1,1,0,1
322,94,50,-4.96,16.6827729947865,-6.4490397030487685,1.05,0,53,0,1,0,0,1,1,100,37.30915965279564,24.204330673800857,1,1,0,1
322,95,50,-4.96,18.628496480733155,-12.753668495081367,1.05,0,53,0,1,0,0,1,1,100,53.36759579135105,15.277365851216018,1,1,0,1
322,96,50,-4.96,16.443996217101812,-7.875195135828108,1.05,0,53,0,1,0,0,1,1,100,39.80394196463749,29.482410554487775,1,1,0,1
323,97,155,31.79,61.71047054603696,-50.32206280389801,1.05,0,182,0,1,0,0,1,1,100,193.28070238884538,68.89428075894246,1,1,0,1
323,98,155,31.79,86.43133791163564,-9.873435045592487,1.05,0,182,0,1,0,0,1,1,100,160.5402011803817,31.17942635933869,1,1,0,1
323,99,350,71.78,133.6989332176745,2.0450681739021093,1.05,0,412,0,1,0,0,1,1,100,368.30285022733733,182.45939186075702,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
