 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,60.320745720120144,19.362117006178764,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,47.3884000024322,16.301373954023234,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,131.79586070178823,26.726436444354473,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,39.80341391526432,10.091698035213165,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,60.63079618407232,8.405660755390674,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,119.05592646379955,16.543838635666855,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,86.03059623196023,18.981886231354437,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,153.1093892273341,20.905683653551616,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,109.92826517310344,28.25778110083379,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,112.43595622982201,29.125948993502185,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,193.68602481346835,38.323881007297985,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,149.63793124030502,20.81376433852329,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,160.12230288941623,53.493138788616655,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,57.54356474619358,15.571196078723295,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,281.26666883256405,60.677147854793084,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,146.4874398908478,22.44233033895828,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,102.97156716107726,20.78304581715893,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,91.51110342610795,10.977230984909646,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,58.72141900474755,14.88125547483936,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,120.33668776867725,25.4810403246013,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,47.827741923211136,9.053680055960314,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,47.06747857226492,7.800338469033781,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,85.29673699858635,24.584708115099367,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,66.71963962271693,18.05076765635633,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,97.53497443177238,23.92587681446364,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,119.96840580267948,17.78251963045299,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,136.02681047989404,25.501895402317867,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,162.35361462160364,30.67877207018053,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,119.04612596503851,29.941434596239773,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,266.36346299451026,48.62051798537671,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,82.90245971557684,13.207044252262449,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,189.33817470182845,44.30785260880664,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,155.09813179672352,23.277968874210817,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,67.00280221536755,19.494366046368334,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,63.13958321122638,15.034516203063728,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,86.27742827432589,10.84060930531472,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,161.38321302683653,23.97199206602275,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,54.19600895843328,13.365862437863834,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,35.46213536390802,7.993679542203527,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,104.20916811357738,23.999264879343844,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,66.16102723762742,16.266688570061234,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,116.52600466164421,22.620390357922297,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,147.08771664055067,29.83523693645373,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,133.2639989574747,28.87601117994636,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,188.41021337938986,29.023921073245532,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,171.27840778492282,33.17936219587452,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,230.68707492954954,33.050163021889325,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,63.28715680905618,10.023467968496494,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,270.4590421495828,55.61990234311,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,151.9585921876917,18.700460889018604,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,74.19574883006214,17.224069153146353,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,11.486093678046018,3.5451780217699715,1.035,0,24,0,1,0,0,1,1,100,22.060365763492882,17.968857296332718,1,1,0,1
101,2,10,0,9.825710168574005,-2.871551985852422,1.035,0,24,0,1,0,0,1,1,100,17.06768491305411,13.946750064725057,1,1,0,1
101,3,76,14.1,37.32495620381087,-8.77088041440583,1.035,0,89,0,1,0,0,1,1,100,55.809551641158755,43.712984230682686,1,1,0,1
101,4,76,14.1,29.568712378386408,-15.815643386216827,1.035,0,89,0,1,0,0,1,1,100,69.66677626203746,23.158571007065483,1,1,0,1
102,5,10,0,9.203299318440259,1.9619527389295408,1.035,0,24,0,1,0,0,1,1,100,24.811624796129763,21.48295162796043,1,1,0,1
102,6,10,0,11.201189147308469,1.0252454364672303,1.035,0,24,0,1,0,0,1,1,100,23.388815896585584,18.269813888994978,1,1,0,1
102,7,76,7,21.91424493212253,-41.74007891793735,1.035,0,89,0,1,0,0,1,1,100,63.566375528089694,8.162574450783424,1,1,0,1
102,8,76,7,23.12906376365572,-46.795087906997665,1.035,0,89,0,1,0,0,1,1,100,93.44963806644081,32.88828744009137,1,1,0,1
107,9,80,17.2,66.79785450641066,15.053516149520874,1.025,0,118,0,1,0,0,1,1,100,90.18774933181703,21.632978037232533,1,1,0,1
107,10,80,17.2,65.6259109955281,11.734621625393629,1.025,0,118,0,1,0,0,1,1,100,74.2810019897297,63.84664324324295,1,1,0,1
107,11,80,17.2,51.73895578365773,-23.519501544535174,1.025,0,118,0,1,0,0,1,1,100,129.62903005536646,67.71836260915734,1,1,0,1
113,12,95.1,40.7,74.06290616095066,-5.456665735691786,1.02,0,232,0,1,0,0,1,1,100,140.16702982769345,27.338210503836137,1,1,0,1
113,13,95.1,40.7,85.43878944963217,26.12934628129006,1.02,0,232,0,1,0,0,1,1,100,237.43772218450906,134.12810687494,1,1,0,1
113,14,95.1,40.7,79.13602476939559,3.651227440685034,1.02,0,232,0,1,0,0,1,1,100,173.34203355126084,44.046229747352214,1,1,0,1
114,15,0,13.7,187.25653238594532,2.7167680230922997,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.672984560672194,-0.5918749990873033,1.014,0,14,0,1,0,0,1,1,100,10.01634617820382,3.7058113893141242,1,1,0,1
115,17,12,0,4.999063311517238,-1.0916665842756625,1.014,0,14,0,1,0,0,1,1,100,14.235062399134039,6.634260964617133,1,1,0,1
115,18,12,0,6.9552986078895636,-0.8131822091527283,1.014,0,14,0,1,0,0,1,1,100,11.426483787037434,2.4492292042449133,1,1,0,1
115,19,12,0,6.202701654005796,1.5587920831516398,1.014,0,14,0,1,0,0,1,1,100,13.702067325264217,2.0101289650797867,1,1,0,1
115,20,12,0,6.204780096095056,0.19236151780933142,1.014,0,14,0,1,0,0,1,1,100,12.920990721322596,2.2656709334626797,1,1,0,1
115,21,155,0.05,100.90064210444689,-7.837282708846033,1.014,0,182,0,1,0,0,1,1,100,127.1348685270641,25.1729168545222,1,1,0,1
116,22,155,25.22,100.6411741897464,-25.367816003039465,1.017,0,182,0,1,0,0,1,1,100,188.29884779523127,96.83967981248861,1,1,0,1
118,23,400,137.4,177.21981080248952,-135.11830570641905,1.05,0,471,0,1,0,0,1,1,100,376.0077664256096,58.106705262325704,1,1,0,1
121,24,400,108.2,247.80726782046258,48.310141381807654,1.05,0,471,0,1,0,0,1,1,100,476.83349343016744,193.38362963870168,1,1,0,1
122,25,50,-4.96,14.97999871969223,-18.618040006794036,1.05,0,53,0,1,0,0,1,1,100,57.892720613162965,6.529219443909817,1,1,0,1
122,26,50,-4.96,18.869564962387084,-0.3499383518472321,1.05,0,53,0,1,0,0,1,1,100,36.62597907008603,27.786849531570876,1,1,0,1
122,27,50,-4.96,16.542662576586007,-11.46593942763284,1.05,0,53,0,1,0,0,1,1,100,51.67237062705681,18.86893719395884,1,1,0,1
122,28,50,-4.96,18.050210062414408,-10.017726381588727,1.05,0,53,0,1,0,0,1,1,100,42.24392596399411,11.358393784287268,1,1,0,1
122,29,50,-4.96,14.200809678435325,-14.106579523067923,1.05,0,53,0,1,0,0,1,1,100,49.883419510442764,8.657402589451522,1,1,0,1
122,30,50,-4.96,18.157709077000618,-7.383443158119917,1.05,0,53,0,1,0,0,1,1,100,42.244803961366415,20.699775566903494,1,1,0,1
123,31,155,31.79,60.4966177009046,-76.28343050414696,1.05,0,182,0,1,0,0,1,1,100,115.75484369532205,104.78902889876443,1,1,0,1
123,32,155,31.79,93.4814383983612,-49.72508433414623,1.05,0,182,0,1,0,0,1,1,100,153.75651576719247,34.73346095952438,1,1,0,1
123,33,350,71.78,165.6816785247065,-60.808755778707564,1.05,0,412,0,1,0,0,1,1,100,434.28500569192687,260.6641269968822,1,1,0,1
201,34,10,0,9.469250572379678,2.311244712676853,1.035,0,24,0,1,0,0,1,1,100,14.978959737345576,9.908735830783845,1,1,0,1
201,35,10,0,9.256374491844326,1.1765917455777526,1.035,0,24,0,1,0,0,1,1,100,22.353082589805126,16.990237135421488,1,1,0,1
201,36,76,14.1,29.56041040085256,-20.07306749932468,1.035,0,89,0,1,0,0,1,1,100,57.36840198468417,34.488093227105395,1,1,0,1
201,37,76,14.1,30.787722982931882,-19.02341219643131,1.035,0,89,0,1,0,0,1,1,100,89.06152769513427,32.5779340929538,1,1,0,1
202,38,10,0,10.424153964035213,3.1125961798243225,1.035,0,24,0,1,0,0,1,1,100,18.153675328940153,13.37254168403335,1,1,0,1
202,39,10,0,9.40876976819709,0.07083894638344646,1.035,0,24,0,1,0,0,1,1,100,21.988285824656487,17.17060051713139,1,1,0,1
202,40,76,7,28.97285990137607,-32.09617047966458,1.035,0,89,0,1,0,0,1,1,100,86.86968525703996,34.77062591847033,1,1,0,1
202,41,76,7,24.52630613464862,-30.30337388277985,1.035,0,89,0,1,0,0,1,1,100,66.5342217847705,4.928253562897453,1,1,0,1
207,42,80,17.2,77.61889346223326,9.636403022333994,1.025,0,118,0,1,0,0,1,1,100,110.31233444344252,57.54488860606216,1,1,0,1
207,43,80,17.2,53.152481250464916,-24.266927618533373,1.025,0,118,0,1,0,0,1,1,100,70.11649817228317,11.769139503594488,1,1,0,1
207,44,80,17.2,76.59582407679409,-0.067887875251472,1.025,0,118,0,1,0,0,1,1,100,80.13211926445365,11.6792483383324,1,1,0,1
213,45,95.1,40.7,89.711465138942,27.16663286089897,1.02,0,232,0,1,0,0,1,1,100,203.66011472344397,104.13123429558703,1,1,0,1
213,46,95.1,40.7,84.072214897722,19.74559712782502,1.02,0,232,0,1,0,0,1,1,100,193.35144625385294,49.07452797927664,1,1,0,1
213,47,95.1,40.7,71.30075734853745,-3.783564683049917,1.02,0,232,0,1,0,0,1,1,100,145.98601472736334,53.409467858434624,1,1,0,1
214,48,0,13.68,217.5736935157329,-46.4124459493905,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.786162542458623,2.4546054650098084,1.014,0,14,0,1,0,0,1,1,100,9.78144291266799,2.89008388504386,1,1,0,1
215,50,12,0,5.824791067186743,-0.39530812958255446,1.014,0,14,0,1,0,0,1,1,100,10.680929293110967,7.595936670437551,1,1,0,1
215,51,12,0,6.634094023425131,-0.00262141423300033,1.014,0,14,0,1,0,0,1,1,100,13.585163201764225,5.253127006217836,1,1,0,1
215,52,12,0,4.93635733583942,-1.7534382412210103,1.014,0,14,0,1,0,0,1,1,100,8.823692429624497,0.21859597440808898,1,1,0,1
215,53,12,0,6.784533342719079,0.41357005778700096,1.014,0,14,0,1,0,0,1,1,100,8.426575544849037,4.313010414090386,1,1,0,1
215,54,155,0.048,67.98781643435359,-70.50640878127888,1.014,0,182,0,1,0,0,1,1,100,190.10217175795697,111.48924535020488,1,1,0,1
216,55,155,25.22,100.13061280921102,2.5150087978690863,1.017,0,182,0,1,0,0,1,1,100,127.06517199915832,27.862294915248626,1,1,0,1
218,56,400,137.4,154.46777482517064,-39.831260822247714,1.05,0,471,0,1,0,0,1,1,100,362.06491485238075,78.54221860178025,1,1,0,1
221,57,400,108.2,163.81796609610316,-119.0822707419284,1.05,0,471,0,1,0,0,1,1,100,337.3105572909116,52.30279605370009,1,1,0,1
222,58,50,-4.96,12.347861667722462,-8.403733939863741,1.05,0,53,0,1,0,0,1,1,100,47.68868751823902,5.842807389823216,1,1,0,1
222,59,50,-4.96,17.004867058992385,-1.8691814024932683,1.05,0,53,0,1,0,0,1,1,100,36.192166707478464,11.713788295115856,1,1,0,1
222,60,50,-4.96,16.320311535149813,-12.815016069356354,1.05,0,53,0,1,0,0,1,1,100,37.39924433873966,1.4854308916255832,1,1,0,1
222,61,50,-4.96,18.73640293851495,-0.8245820471085565,1.05,0,53,0,1,0,0,1,1,100,61.531229615211494,12.196210760157562,1,1,0,1
222,62,50,-4.96,20.57125092893839,-4.238473039865493,1.05,0,53,0,1,0,0,1,1,100,59.93594723986462,7.211233440320939,1,1,0,1
222,63,50,-4.96,17.325792279094458,-3.24059533672407,1.05,0,53,0,1,0,0,1,1,100,38.79064422566444,31.709808366838477,1,1,0,1
223,64,155,31.79,71.68650071322918,-94.48202424356714,1.05,0,182,0,1,0,0,1,1,100,162.35538581898436,63.10832029307494,1,1,0,1
223,65,155,31.79,70.55596086755395,-73.51508743176237,1.05,0,182,0,1,0,0,1,1,100,181.29486760962754,107.35846133686137,1,1,0,1
223,66,350,71.78,167.00442113215104,-41.11583552672528,1.05,0,412,0,1,0,0,1,1,100,360.7441559853032,180.50306516420096,1,1,0,1
301,67,10,0,7.051433945074677,-0.9789383970201024,1.035,0,24,0,1,0,0,1,1,100,16.78712940402329,12.710201905183496,1,1,0,1
301,68,10,0,10.86187197919935,0.23025591066107154,1.035,0,24,0,1,0,0,1,1,100,22.968357264995575,19.24003606379032,1,1,0,1
301,69,76,14.1,34.72675500623882,-26.25137398135849,1.035,0,89,0,1,0,0,1,1,100,87.56978628374635,31.378521114960307,1,1,0,1
301,70,76,14.1,23.571502660866827,-31.924800173379474,1.035,0,89,0,1,0,0,1,1,100,96.4966831866652,41.381312597468515,1,1,0,1
302,71,10,0,12.946132444776595,3.095943077467382,1.035,0,24,0,1,0,0,1,1,100,15.583287289366126,12.613224244909361,1,1,0,1
302,72,10,0,9.681398635730147,-1.5395213020965457,1.035,0,24,0,1,0,0,1,1,100,25.147475670091808,20.087371193654835,1,1,0,1
302,73,76,7,21.59895562939346,-45.79974489752205,1.035,0,89,0,1,0,0,1,1,100,65.72656574063002,13.434978971406814,1,1,0,1
302,74,76,7,22.995905966497958,-29.971691637998447,1.035,0,89,0,1,0,0,1,1,100,53.50448423102498,20.49818689513006,1,1,0,1
307,75,80,17.2,53.61339398380369,7.547071122564375,1.025,0,118,0,1,0,0,1,1,100,124.43580221384765,31.510206905659302,1,1,0,1
307,76,80,17.2,67.7304310798645,-7.0647591557353735,1.025,0,118,0,1,0,0,1,1,100,87.64060233719647,13.071301161544397,1,1,0,1
307,77,80,17.2,69.45456438884139,-2.2154444474726915,1.025,0,118,0,1,0,0,1,1,100,90.35885598044842,32.36327911377885,1,1,0,1
313,78,95.1,40.7,95.5448062159121,10.915491800755262,1.02,0,232,0,1,0,0,1,1,100,154.06180613641627,19.782017558836372,1,1,0,1
313,79,95.1,40.7,82.52358131855726,-14.881836041808143,1.02,0,232,0,1,0,0,1,1,100,232.88095634263007,113.05707459955474,1,1,0,1
313,80,95.1,40.7,103.67763661965728,41.59839792922139,1.02,0,232,0,1,0,0,1,1,100,201.19085232014766,69.41696564942364,1,1,0,1
314,81,0,13.68,153.28755971975622,-78.56725054327401,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.211865102499723,1.3124233212321998,1.014,0,14,0,1,0,0,1,1,100,8.871601674892007,1.1635069887712595,1,1,0,1
315,83,12,0,5.0290961768478155,0.015283547155558352,1.014,0,14,0,1,0,0,1,1,100,11.241087598912419,1.3376365498825926,1,1,0,1
315,84,12,0,5.17465364439413,-1.7027535055764007,1.014,0,14,0,1,0,0,1,1,100,14.414239357598127,4.075279823876919,1,1,0,1
315,85,12,0,6.6991219673305755,-0.4359151639044274,1.014,0,14,0,1,0,0,1,1,100,13.61010521762073,2.423955835327506,1,1,0,1
315,86,12,0,5.74522982686758,-1.3855908156372605,1.014,0,14,0,1,0,0,1,1,100,11.567063212953506,8.98010377963597,1,1,0,1
315,87,155,0.048,86.86874406412244,-35.02074030414224,1.014,0,182,0,1,0,0,1,1,100,176.4626012230292,69.08970293801976,1,1,0,1
316,88,155,25.22,58.96678952500224,-85.99896579468623,1.017,0,182,0,1,0,0,1,1,100,199.2397959297523,99.2282850159565,1,1,0,1
318,89,400,137.4,253.31657777540383,74.78396339109165,1.05,0,471,0,1,0,0,1,1,100,391.4322234876454,107.28440918028355,1,1,0,1
321,90,400,108.2,164.66399243101478,-28.305180273018777,1.05,0,471,0,1,0,0,1,1,100,432.4794964306056,71.0197014221921,1,1,0,1
322,91,50,-4.96,19.366821756958963,-6.834606192260978,1.05,0,53,0,1,0,0,1,1,100,52.99770159414038,1.329702555667616,1,1,0,1
322,92,50,-4.96,16.14401805922389,-8.804278328735382,1.05,0,53,0,1,0,0,1,1,100,39.956194730475545,13.73611019406744,1,1,0,1
322,93,50,-4.96,11.289690474420786,-16.461070006061348,1.05,0,53,0,1,0,0,1,1,100,60.33968377625569,24.427850476931773,1,1,0,1
322,94,50,-4.96,18.441598292440176,-1.8094916795380414,1.05,0,53,0,1,0,0,1,1,100,48.23168056085706,43.392613229640794,1,1,0,1
322,95,50,-4.96,12.503345381468534,-13.996749500650914,1.05,0,53,0,1,0,0,1,1,100,51.0732771991752,2.4604812171310115,1,1,0,1
322,96,50,-4.96,14.558376723527909,-10.975380169041452,1.05,0,53,0,1,0,0,1,1,100,40.850357580929995,4.280227941700653,1,1,0,1
323,97,155,31.79,67.18570966273546,-60.74789266427979,1.05,0,182,0,1,0,0,1,1,100,176.11694034840912,65.87147260115016,1,1,0,1
323,98,155,31.79,90.7294509112835,-36.47408385388553,1.05,0,182,0,1,0,0,1,1,100,182.61288237175904,60.45106608332135,1,1,0,1
323,99,350,71.78,120.07066028891131,-96.06646728469062,1.05,0,412,0,1,0,0,1,1,100,396.6389762377367,225.03021276043734,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
