 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,82.66781479911413,16.02833083576346,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,66.32649200621448,14.493680321157909,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,116.04852428280282,21.27250565844294,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,44.68675815998269,10.464746051499153,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,46.76755476123788,8.551829251153952,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,70.50733195766509,22.699971421684698,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,62.86217823856277,20.061164831217614,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,121.62972799611474,19.73249434657814,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,146.4910866192787,24.936119484899194,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,172.32953689358615,20.164441346358508,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,173.9899118767921,45.427288348829556,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,121.1253443092349,25.457664483642205,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,189.57941239431412,37.47529045006334,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,81.50625258074606,10.028048837609587,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,177.13026335601126,39.67519985888097,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,123.47042750650539,24.779260076018236,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,76.4640875904858,22.848398224183082,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,73.59677128457184,12.627472087831144,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,60.699380895424596,11.295640666485763,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,99.84557864564191,33.27549207039541,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,40.20093440261492,9.91177447152324,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,34.94301023009852,9.142844855759293,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,92.83075220225305,14.86939345425032,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,60.974667550774754,16.637733715258072,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,151.74832205178419,16.997495252210413,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,90.63835346816224,30.01921990348734,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,150.25517962014698,34.97506252474711,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,151.55407655557968,27.75288013183884,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,115.79887880117158,34.63061397110126,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,256.5519049104758,44.99816575503051,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,74.80821617185603,17.52015783527959,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,218.74880818365506,44.86319842253756,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,122.6554754543875,31.98516874741134,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,95.03369007427095,20.765762516230346,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,81.31109267758391,15.849973800578713,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,52.73018758280421,10.016621519110164,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,129.32527339123283,20.861565342021407,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,58.20469768196465,12.424566671348876,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,44.29148249421059,7.369197936032618,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,115.67337589618451,16.747020276372137,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,105.54398888768047,20.621433235915607,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,89.2856131727545,20.578706772318572,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,128.3714365521865,26.68236041715033,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,165.10693038112575,32.25972204886191,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,186.72791158078869,36.48085027391575,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,146.0910823964012,19.110643243544363,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,266.01337432414147,38.239177689599984,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,78.56352254284546,16.616906594197264,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,173.00503417505328,35.97496570702549,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,117.6722675219156,33.0309733186264,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,71.0960845357418,17.467018796494326,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,10.231943141669035,1.6089972825720906,1.035,0,24,0,1,0,0,1,1,100,15.6634132405743,12.635214191293345,1,1,0,1
101,2,10,0,10.023724732454866,1.976063382346183,1.035,0,24,0,1,0,0,1,1,100,18.561753699555993,14.33936259799637,1,1,0,1
101,3,76,14.1,23.07523012720048,-19.726407870650295,1.035,0,89,0,1,0,0,1,1,100,75.2161292243749,17.97562901668251,1,1,0,1
101,4,76,14.1,21.09780722949654,-40.285396738443524,1.035,0,89,0,1,0,0,1,1,100,91.42167324312031,15.068689435496921,1,1,0,1
102,5,10,0,11.744364229496568,-0.1792213493026793,1.035,0,24,0,1,0,0,1,1,100,25.25672395993024,20.13029298388399,1,1,0,1
102,6,10,0,11.006378785241395,1.7491234210319817,1.035,0,24,0,1,0,0,1,1,100,25.81826494447887,21.85723260475323,1,1,0,1
102,7,76,7,28.00638268701732,-16.897466061403968,1.035,0,89,0,1,0,0,1,1,100,63.850920664891596,6.062371502444144,1,1,0,1
102,8,76,7,31.03678343212232,-37.17278083669953,1.035,0,89,0,1,0,0,1,1,100,58.33277668636292,5.939438418157807,1,1,0,1
107,9,80,17.2,56.86891668476164,0.5847735414281487,1.025,0,118,0,1,0,0,1,1,100,96.11502800136805,22.894304428482428,1,1,0,1
107,10,80,17.2,66.50645721517503,8.735968415625393,1.025,0,118,0,1,0,0,1,1,100,90.95635135658085,4.906025818781927,1,1,0,1
107,11,80,17.2,55.99236308410764,-20.66297050192952,1.025,0,118,0,1,0,0,1,1,100,95.6424377206713,33.11966097680852,1,1,0,1
113,12,95.1,40.7,78.16229499876499,18.839804895222194,1.02,0,232,0,1,0,0,1,1,100,211.8056319214869,48.369700060656726,1,1,0,1
113,13,95.1,40.7,60.63591768965125,-3.4194425269961357,1.02,0,232,0,1,0,0,1,1,100,214.4489340730477,60.49832273998993,1,1,0,1
113,14,95.1,40.7,67.10293064638972,5.218852803111076,1.02,0,232,0,1,0,0,1,1,100,194.27899411791003,77.58676521199986,1,1,0,1
114,15,0,13.7,220.57098631747064,-63.629558908287464,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.4495579418726265,0.11982033429667283,1.014,0,14,0,1,0,0,1,1,100,10.73909124545753,10.395456589316556,1,1,0,1
115,17,12,0,5.549980710726231,-0.18431818569079006,1.014,0,14,0,1,0,0,1,1,100,15.230206548795106,7.226452951356771,1,1,0,1
115,18,12,0,4.430713802576065,-3.367117732856422,1.014,0,14,0,1,0,0,1,1,100,11.950165949575602,1.9851782598718994,1,1,0,1
115,19,12,0,6.111847441177815,0.486552368290722,1.014,0,14,0,1,0,0,1,1,100,9.614255557581782,1.3045409538252184,1,1,0,1
115,20,12,0,7.2890176939778035,-0.38165469160303367,1.014,0,14,0,1,0,0,1,1,100,9.587368336692451,2.589887022748589,1,1,0,1
115,21,155,0.05,77.58147898688912,-90.49140431918204,1.014,0,182,0,1,0,0,1,1,100,182.18349935812876,106.98323881650576,1,1,0,1
116,22,155,25.22,70.15433804318309,-88.06158296670765,1.017,0,182,0,1,0,0,1,1,100,149.539660054259,34.5566845259862,1,1,0,1
118,23,400,137.4,259.7847573645413,1.4081779937259853,1.05,0,471,0,1,0,0,1,1,100,442.431108057499,90.40823426097637,1,1,0,1
121,24,400,108.2,254.13909421302375,-19.709038087166874,1.05,0,471,0,1,0,0,1,1,100,368.69731299579144,49.85063657164574,1,1,0,1
122,25,50,-4.96,18.007066699117424,-0.6086636304855304,1.05,0,53,0,1,0,0,1,1,100,54.052539430558674,0.4413293511606682,1,1,0,1
122,26,50,-4.96,17.1000493273139,-14.953391091711818,1.05,0,53,0,1,0,0,1,1,100,52.13217832380905,12.932017925195389,1,1,0,1
122,27,50,-4.96,14.873328525573015,-9.386373352538794,1.05,0,53,0,1,0,0,1,1,100,54.72408479312435,17.997705484740436,1,1,0,1
122,28,50,-4.96,17.94461994469166,-4.448258352559058,1.05,0,53,0,1,0,0,1,1,100,38.89010096900165,0.922125808428973,1,1,0,1
122,29,50,-4.96,18.996301877498627,-13.526198612712324,1.05,0,53,0,1,0,0,1,1,100,51.75434684148058,13.734629249665886,1,1,0,1
122,30,50,-4.96,19.01350167915225,-9.753029248677194,1.05,0,53,0,1,0,0,1,1,100,61.95830217329785,12.336413296870887,1,1,0,1
123,31,155,31.79,76.33067021891475,-45.11539577366784,1.05,0,182,0,1,0,0,1,1,100,112.45149916340597,36.984680269251115,1,1,0,1
123,32,155,31.79,69.25570010021329,-36.41933385748415,1.05,0,182,0,1,0,0,1,1,100,198.50332693802196,119.9174722027616,1,1,0,1
123,33,350,71.78,152.8452506312169,-56.071704080095515,1.05,0,412,0,1,0,0,1,1,100,266.708461267408,118.94051358290017,1,1,0,1
201,34,10,0,9.501141600310802,1.3723307652398944,1.035,0,24,0,1,0,0,1,1,100,14.582686648704112,9.329729466130956,1,1,0,1
201,35,10,0,8.35906111029908,-2.248646669089794,1.035,0,24,0,1,0,0,1,1,100,24.604057139717046,19.194196497611706,1,1,0,1
201,36,76,14.1,31.353480425197628,-27.3356350066606,1.035,0,89,0,1,0,0,1,1,100,57.877668106369676,12.889136375591981,1,1,0,1
201,37,76,14.1,35.18820913089439,-4.245060157263644,1.035,0,89,0,1,0,0,1,1,100,73.5008776633069,11.164905796460808,1,1,0,1
202,38,10,0,9.373357112985104,0.8413219191133976,1.035,0,24,0,1,0,0,1,1,100,16.829107942059636,11.621101972283796,1,1,0,1
202,39,10,0,11.687179652042687,3.882623369805515,1.035,0,24,0,1,0,0,1,1,100,21.067828348837793,18.067934027174488,1,1,0,1
202,40,76,7,37.551511108875275,-9.704535566270351,1.035,0,89,0,1,0,0,1,1,100,94.6442439418286,19.719765103235844,1,1,0,1
202,41,76,7,28.542020292486995,-12.10906648100353,1.035,0,89,0,1,0,0,1,1,100,75.56760614737868,9.804926657378672,1,1,0,1
207,42,80,17.2,57.2399928169325,-15.75095292180778,1.025,0,118,0,1,0,0,1,1,100,78.18418500013648,14.7282739530783,1,1,0,1
207,43,80,17.2,42.51385950576513,-8.428303568623967,1.025,0,118,0,1,0,0,1,1,100,91.1562834540382,31.0927925456781,1,1,0,1
207,44,80,17.2,55.96328639611602,-5.160563657060258,1.025,0,118,0,1,0,0,1,1,100,109.40007391851397,52.305427192477524,1,1,0,1
213,45,95.1,40.7,59.02000345662236,-11.958132583647966,1.02,0,232,0,1,0,0,1,1,100,175.1048167156987,8.731508303584974,1,1,0,1
213,46,95.1,40.7,74.47863651067019,-19.894863210618496,1.02,0,232,0,1,0,0,1,1,100,251.14911429644565,95.18938838848146,1,1,0,1
213,47,95.1,40.7,57.239501111209385,-3.5112929306924414,1.02,0,232,0,1,0,0,1,1,100,208.4446513053961,93.03111622304188,1,1,0,1
214,48,0,13.68,141.86730549670753,-161.265776345972,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,7.403401338960975,1.6117555456236001,1.014,0,14,0,1,0,0,1,1,100,11.951880550011992,2.8900849706679583,1,1,0,1
215,50,12,0,4.3252532341517504,-2.1855932900682102,1.014,0,14,0,1,0,0,1,1,100,11.469212350621818,4.360322482511401,1,1,0,1
215,51,12,0,5.21105367578566,-0.2221725124865781,1.014,0,14,0,1,0,0,1,1,100,13.272875653021039,2.7319838209077734,1,1,0,1
215,52,12,0,6.621168248634785,0.8186331326141953,1.014,0,14,0,1,0,0,1,1,100,13.71262320242822,2.979378506317733,1,1,0,1
215,53,12,0,4.698866866808384,-0.661487980652602,1.014,0,14,0,1,0,0,1,1,100,9.141728192009031,2.9309157836521775,1,1,0,1
215,54,155,0.048,100.03282327950001,-53.449825644958764,1.014,0,182,0,1,0,0,1,1,100,198.11141736339778,95.48527677912499,1,1,0,1
216,55,155,25.22,96.82022091001272,-0.18394505372270942,1.017,0,182,0,1,0,0,1,1,100,127.65039455634542,11.132950638222965,1,1,0,1
218,56,400,137.4,182.93984322808683,-87.32169163413346,1.05,0,471,0,1,0,0,1,1,100,325.903003718704,93.69827297981828,1,1,0,1
221,57,400,108.2,164.34564864262938,-136.46473253378645,1.05,0,471,0,1,0,0,1,1,100,431.6619981266558,65.1510493317619,1,1,0,1
222,58,50,-4.96,12.224250645935534,-7.680913396924733,1.05,0,53,0,1,0,0,1,1,100,36.45701966248453,0.4734333333277384,1,1,0,1
222,59,50,-4.96,18.9212152980268,-7.994488428905605,1.05,0,53,0,1,0,0,1,1,100,63.27970254467801,23.64191096043215,1,1,0,1
222,60,50,-4.96,15.120011661946773,-17.7701785357669,1.05,0,53,0,1,0,0,1,1,100,55.88186321314424,13.366394983604557,1,1,0,1
222,61,50,-4.96,11.231297650933264,-11.494747683219611,1.05,0,53,0,1,0,0,1,1,100,60.063315448351204,23.304144821595408,1,1,0,1
222,62,50,-4.96,12.043749568611382,-6.323628275562079,1.05,0,53,0,1,0,0,1,1,100,63.70164268882945,22.575851439032704,1,1,0,1
222,63,50,-4.96,14.292313451319933,-17.361089402344078,1.05,0,53,0,1,0,0,1,1,100,44.50105545576662,0.9448416111990809,1,1,0,1
223,64,155,31.79,58.77460915967822,-90.26084213098511,1.05,0,182,0,1,0,0,1,1,100,125.77998369373381,23.88974329738413,1,1,0,1
223,65,155,31.79,92.90865221619606,-27.38960025878623,1.05,0,182,0,1,0,0,1,1,100,178.5753311146982,89.31957096708938,1,1,0,1
223,66,350,71.78,165.96322602359578,41.5660131245386,1.05,0,412,0,1,0,0,1,1,100,295.76522905845195,65.78992564650252,1,1,0,1
301,67,10,0,10.154093128629029,-1.2683312413282692,1.035,0,24,0,1,0,0,1,1,100,17.760495975613594,14.387715379213915,1,1,0,1
301,68,10,0,11.268166246358305,1.505895918700844,1.035,0,24,0,1,0,0,1,1,100,25.82925577647984,21.829755149632692,1,1,0,1
301,69,76,14.1,31.649210238363597,-35.255163135938346,1.035,0,89,0,1,0,0,1,1,100,87.00004487540572,37.00666881453245,1,1,0,1
301,70,76,14.1,30.28964583808556,-16.56640045787208,1.035,0,89,0,1,0,0,1,1,100,77.80147554297001,5.0270122425630746,1,1,0,1
302,71,10,0,9.749509799294174,-0.5252642752602696,1.035,0,24,0,1,0,0,1,1,100,16.36209770105779,12.345097808670253,1,1,0,1
302,72,10,0,11.435152299702168,3.852287793997675,1.035,0,24,0,1,0,0,1,1,100,19.02288729324937,15.957392156533897,1,1,0,1
302,73,76,7,28.543179354630407,-23.460875875782225,1.035,0,89,0,1,0,0,1,1,100,75.25491656120866,19.768439393751322,1,1,0,1
302,74,76,7,33.62977451412007,-14.298215409740806,1.035,0,89,0,1,0,0,1,1,100,58.03067545834928,32.72168179107587,1,1,0,1
307,75,80,17.2,43.021066202782094,-27.720176104456186,1.025,0,118,0,1,0,0,1,1,100,102.74266093503684,31.18917093030177,1,1,0,1
307,76,80,17.2,75.63025292940438,14.003459139727063,1.025,0,118,0,1,0,0,1,1,100,122.49068178236486,62.402694761985934,1,1,0,1
307,77,80,17.2,69.03332301881164,-8.413284111768021,1.025,0,118,0,1,0,0,1,1,100,122.64625241979958,67.2535166097805,1,1,0,1
313,78,95.1,40.7,69.20108314976096,1.5912112332880497,1.02,0,232,0,1,0,0,1,1,100,190.28313101120295,91.34855708963939,1,1,0,1
313,79,95.1,40.7,76.04214794561267,-14.022112425416708,1.02,0,232,0,1,0,0,1,1,100,228.28540112096815,69.48791689415691,1,1,0,1
313,80,95.1,40.7,87.29728788509965,-12.667989034205675,1.02,0,232,0,1,0,0,1,1,100,185.37989675519054,64.9762537251436,1,1,0,1
314,81,0,13.68,234.04272424988451,-75.30197428539392,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.512918659765273,-0.9074544799514133,1.014,0,14,0,1,0,0,1,1,100,9.6445924596861,9.39155088233438,1,1,0,1
315,83,12,0,4.344143420364707,-0.8847465413622562,1.014,0,14,0,1,0,0,1,1,100,9.896276910603046,8.989169727333673,1,1,0,1
315,84,12,0,6.602634923625737,1.7386905265040697,1.014,0,14,0,1,0,0,1,1,100,14.529266290180386,7.24271209370345,1,1,0,1
315,85,12,0,5.256337437406183,0.5816269548609858,1.014,0,14,0,1,0,0,1,1,100,10.83096332140267,3.693178199306133,1,1,0,1
315,86,12,0,5.044195970054716,-2.5319213761948056,1.014,0,14,0,1,0,0,1,1,100,10.09957713726908,2.2105621222034104,1,1,0,1
315,87,155,0.048,73.78895988315344,-60.60203876765445,1.014,0,182,0,1,0,0,1,1,100,142.2396231899038,31.389393302425745,1,1,0,1
316,88,155,25.22,68.52613195031881,-24.965718863531947,1.017,0,182,0,1,0,0,1,1,100,113.8712305864319,40.613394875475194,1,1,0,1
318,89,400,137.4,149.3512780126184,-174.40821261145177,1.05,0,471,0,1,0,0,1,1,100,298.9233433455229,270.37767258767894,1,1,0,1
321,90,400,108.2,207.58359503932294,-88.57458997983488,1.05,0,471,0,1,0,0,1,1,100,484.78361956775194,226.3528111716733,1,1,0,1
322,91,50,-4.96,19.506488075107335,-10.443636145349593,1.05,0,53,0,1,0,0,1,1,100,46.06768551748246,1.044260346769349,1,1,0,1
322,92,50,-4.96,11.275249800831078,-19.113315678201616,1.05,0,53,0,1,0,0,1,1,100,46.57568763475865,9.389430962037302,1,1,0,1
322,93,50,-4.96,14.317776244878768,-6.6100661159493015,1.05,0,53,0,1,0,0,1,1,100,62.54507088568062,15.990373989213017,1,1,0,1
322,94,50,-4.96,15.8705152310431,-8.16303665386513,1.05,0,53,0,1,0,0,1,1,100,47.71637858822941,25.08479581758085,1,1,0,1
322,95,50,-4.96,20.43061287328601,-7.1205971822142615,1.05,0,53,0,1,0,0,1,1,100,41.59816125407815,15.508554291151363,1,1,0,1
322,96,50,-4.96,11.263155286759137,-7.336722688842563,1.05,0,53,0,1,0,0,1,1,100,41.69227866223082,7.7114237411322435,1,1,0,1
323,97,155,31.79,101.9947768189013,-3.8441565996035933,1.05,0,182,0,1,0,0,1,1,100,195.2609989256598,118.8486224607681,1,1,0,1
323,98,155,31.79,61.529347576200955,-40.55484649911522,1.05,0,182,0,1,0,0,1,1,100,133.3993239493575,28.806312340125444,1,1,0,1
323,99,350,71.78,111.16333693033084,-12.849195186281563,1.05,0,412,0,1,0,0,1,1,100,284.9668973055668,111.96142032183707,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
