 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,54.770429887980775,19.38852319334401,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,79.32214751750054,10.015325345920397,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,131.02600246798897,23.139732011073455,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.97810560489213,8.218425050480988,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,44.59493065761728,7.750639121908788,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,98.51060807380938,17.127750462649765,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,72.39173233928159,15.01848696671077,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,113.96616459157491,29.680230488664005,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,98.72897021596204,22.522464101842605,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,166.3963683975006,26.32395852618478,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,186.47134842057505,29.929663563709983,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,115.92136629979089,25.899156601235877,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,181.39239420282965,47.39865304816067,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,82.81514926994686,12.289508792867883,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,163.1579638662129,33.71350990302209,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,128.96863782621142,17.950767605688235,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,108.48035693993569,23.307226009411085,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,53.84742072910163,16.058951067874766,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,83.04343035306206,15.849924229354599,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,139.34807175366674,21.111765549835187,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,35.90578188046161,9.671338460256345,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,35.885904357634345,9.556594586013537,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,89.3878451596208,21.84448782335892,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,76.47097460076911,17.107320558627833,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,107.80608570678514,31.369250057914996,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,115.01471075236566,27.421839879560846,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,138.177826859761,19.79121455020085,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,167.36756043602273,32.7364446244807,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,138.4094325674563,20.739359602599357,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,252.1930662128609,50.751594821235535,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,61.1308283675462,12.047422009147704,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,166.10081321241833,58.70279065121637,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,102.15026153215449,24.670163196079617,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,100.95491495743988,13.211067232604139,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,73.25032962416019,14.932844493650737,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,81.16515724764352,17.506111924943514,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,97.52131187675613,29.50555201300587,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,54.002978635348285,7.820281118415528,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,41.87919030377884,11.740631352015866,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,107.56683142405785,23.18103237084914,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,87.86929119239794,21.169055086547743,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,119.05160417830282,27.925980213902424,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,152.15691752894318,20.949710174620893,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,100.66560292007051,34.7106670017913,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,200.84257882733107,32.02315019093742,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,138.70925222361424,24.282854070004543,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,173.79403776264976,42.14362057116329,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,65.60723937052767,14.810023114350624,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,299.8571136534501,38.699946502352134,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,122.10884438283114,18.50695515489075,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,74.05115326142906,22.247838301778117,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,11.543487390968949,3.787680672481656,1.035,0,24,0,1,0,0,1,1,100,14.631044454872608,9.860619946289809,1,1,0,1
101,2,10,0,10.988765150308609,-1.5983053394593298,1.035,0,24,0,1,0,0,1,1,100,23.837710117921233,20.514451744025575,1,1,0,1
101,3,76,14.1,24.032879357691854,-16.856193795101717,1.035,0,89,0,1,0,0,1,1,100,57.25889338254928,5.490164513587949,1,1,0,1
101,4,76,14.1,36.227906682528555,-30.381040766602382,1.035,0,89,0,1,0,0,1,1,100,82.57638426106423,26.924298064969484,1,1,0,1
102,5,10,0,7.287981292698532,-0.1842551208101204,1.035,0,24,0,1,0,0,1,1,100,23.03609479404986,18.047312845913694,1,1,0,1
102,6,10,0,11.93061660695821,3.991662156768144,1.035,0,24,0,1,0,0,1,1,100,22.254192857071757,18.793899348368868,1,1,0,1
102,7,76,7,29.92728205723688,-17.0513627231121,1.035,0,89,0,1,0,0,1,1,100,90.64506214894355,12.618821565881376,1,1,0,1
102,8,76,7,33.41296668117866,-25.4287345672492,1.035,0,89,0,1,0,0,1,1,100,58.4807990975678,0.5679196157308618,1,1,0,1
107,9,80,17.2,58.24060192890465,-4.738313038833432,1.025,0,118,0,1,0,0,1,1,100,118.97825510706753,40.03570644999854,1,1,0,1
107,10,80,17.2,75.89221622887999,16.046540670096874,1.025,0,118,0,1,0,0,1,1,100,75.97218879498541,6.314797186059877,1,1,0,1
107,11,80,17.2,44.84172948170453,-7.471049624495208,1.025,0,118,0,1,0,0,1,1,100,102.78315575327723,40.75928509933873,1,1,0,1
113,12,95.1,40.7,85.76782060042024,-7.313528627157211,1.02,0,232,0,1,0,0,1,1,100,224.09395592492072,78.93140838422343,1,1,0,1
113,13,95.1,40.7,75.00369844958186,-13.962237574160099,1.02,0,232,0,1,0,0,1,1,100,141.26717156367374,24.888628162355133,1,1,0,1
113,14,95.1,40.7,82.46239644289017,9.06734124943614,1.02,0,232,0,1,0,0,1,1,100,232.94839423554947,124.80371164640408,1,1,0,1
114,15,0,13.7,242.95089091174304,-58.66322093643248,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.563540453929455,0.28117086896672827,1.014,0,14,0,1,0,0,1,1,100,11.086173497512938,2.7861168602854036,1,1,0,1
115,17,12,0,6.01181848347187,0.7947751457802958,1.014,0,14,0,1,0,0,1,1,100,11.902044047042729,3.576623100265863,1,1,0,1
115,18,12,0,4.674239368457346,-0.7375359437428415,1.014,0,14,0,1,0,0,1,1,100,15.50680121127516,4.389597591944039,1,1,0,1
115,19,12,0,5.032690559048206,-0.5386100403964527,1.014,0,14,0,1,0,0,1,1,100,13.602673663012682,3.809686887077987,1,1,0,1
115,20,12,0,7.173118594195693,0.7966844578273582,1.014,0,14,0,1,0,0,1,1,100,11.361154978908598,1.5036753991618745,1,1,0,1
115,21,155,0.05,81.51046152040362,-58.369813764002174,1.014,0,182,0,1,0,0,1,1,100,164.95037758443505,71.40994800885674,1,1,0,1
116,22,155,25.22,74.85698968544602,-37.448335168883204,1.017,0,182,0,1,0,0,1,1,100,200.0691156159155,118.3714676802745,1,1,0,1
118,23,400,137.4,215.5085625313222,34.40263584023339,1.05,0,471,0,1,0,0,1,1,100,475.2839935198426,149.85388276167214,1,1,0,1
121,24,400,108.2,189.67458340339363,9.78397316066551,1.05,0,471,0,1,0,0,1,1,100,310.0003989785909,71.27604051493103,1,1,0,1
122,25,50,-4.96,18.507329941540956,-2.1895374382846065,1.05,0,53,0,1,0,0,1,1,100,37.63360774377361,29.945199534568598,1,1,0,1
122,26,50,-4.96,17.929294081777336,-14.993825090024622,1.05,0,53,0,1,0,0,1,1,100,37.991605387069285,29.192830434964904,1,1,0,1
122,27,50,-4.96,19.96117479726672,-6.693148031365126,1.05,0,53,0,1,0,0,1,1,100,52.070808557327844,12.64927378389985,1,1,0,1
122,28,50,-4.96,17.196264451742174,-4.836238363571464,1.05,0,53,0,1,0,0,1,1,100,54.80547860497609,5.23451688710646,1,1,0,1
122,29,50,-4.96,14.003317645192146,-19.002697797399016,1.05,0,53,0,1,0,0,1,1,100,54.735996797680855,1.9849384808912873,1,1,0,1
122,30,50,-4.96,16.64021041020751,-16.383706083334985,1.05,0,53,0,1,0,0,1,1,100,52.497945341747254,16.991876667015063,1,1,0,1
123,31,155,31.79,95.21217168495059,-53.22237023990601,1.05,0,182,0,1,0,0,1,1,100,140.90600936161354,58.35667134405813,1,1,0,1
123,32,155,31.79,97.38808785378933,-0.39494367875158787,1.05,0,182,0,1,0,0,1,1,100,164.45687011699192,92.2061487860512,1,1,0,1
123,33,350,71.78,125.04953522700816,-59.218381562968716,1.05,0,412,0,1,0,0,1,1,100,356.0315080475994,170.78474663058302,1,1,0,1
201,34,10,0,8.456023111473769,-0.17454592790454626,1.035,0,24,0,1,0,0,1,1,100,23.919371706433594,18.886093660965564,1,1,0,1
201,35,10,0,8.570901817642152,-1.4082791889086366,1.035,0,24,0,1,0,0,1,1,100,20.29731790162623,16.96454366479069,1,1,0,1
201,36,76,14.1,35.37927802512422,-11.010506014805287,1.035,0,89,0,1,0,0,1,1,100,53.695736546441914,9.83113552860916,1,1,0,1
201,37,76,14.1,32.835087292827666,-37.07110992074013,1.035,0,89,0,1,0,0,1,1,100,98.61979625057428,41.28422626461833,1,1,0,1
202,38,10,0,10.102961516007781,0.2043968983925879,1.035,0,24,0,1,0,0,1,1,100,16.456620370037854,12.449168842677029,1,1,0,1
202,39,10,0,12.294289959594607,1.7173835271969438,1.035,0,24,0,1,0,0,1,1,100,23.6247622044757,19.002704212861136,1,1,0,1
202,40,76,7,26.42885354999453,-25.33775230241008,1.035,0,89,0,1,0,0,1,1,100,96.75450630765408,34.62193297725171,1,1,0,1
202,41,76,7,26.93662779405713,-12.830406358232722,1.035,0,89,0,1,0,0,1,1,100,72.21783140618354,12.8896857066825,1,1,0,1
207,42,80,17.2,50.9826584039256,1.401847799308598,1.025,0,118,0,1,0,0,1,1,100,110.95424278639257,23.627818203531206,1,1,0,1
207,43,80,17.2,73.07586788758636,21.40297472756356,1.025,0,118,0,1,0,0,1,1,100,107.02815424185246,21.706702124793082,1,1,0,1
207,44,80,17.2,74.48090840410443,30.70268238242717,1.025,0,118,0,1,0,0,1,1,100,122.8457909170538,39.5895419246517,1,1,0,1
213,45,95.1,40.7,72.48591520637274,15.485685110092163,1.02,0,232,0,1,0,0,1,1,100,165.58794035371392,75.21283835833425,1,1,0,1
213,46,95.1,40.7,68.7008928656578,-12.022400669753551,1.02,0,232,0,1,0,0,1,1,100,228.48777768425646,82.68129607019947,1,1,0,1
213,47,95.1,40.7,101.3554678298533,25.322027564048767,1.02,0,232,0,1,0,0,1,1,100,254.42120032259265,134.5867572093848,1,1,0,1
214,48,0,13.68,233.1541161146015,-28.393050355371088,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.4130739264190195,-2.976832190528513,1.014,0,14,0,1,0,0,1,1,100,11.144875837862493,1.7820246058702498,1,1,0,1
215,50,12,0,5.531308775022627,-0.8863086917437606,1.014,0,14,0,1,0,0,1,1,100,9.737027108855544,2.8725461504235863,1,1,0,1
215,51,12,0,6.68777218228206,0.586715752445162,1.014,0,14,0,1,0,0,1,1,100,15.360676267929376,8.626950735189023,1,1,0,1
215,52,12,0,5.916825513169169,-1.7154044570401323,1.014,0,14,0,1,0,0,1,1,100,11.579228775948287,1.334658844918014,1,1,0,1
215,53,12,0,6.749283800460398,1.7030133923515676,1.014,0,14,0,1,0,0,1,1,100,13.928467424958946,4.655060158967974,1,1,0,1
215,54,155,0.048,90.31887592375278,-20.998589078895748,1.014,0,182,0,1,0,0,1,1,100,139.967965654796,50.050671813311055,1,1,0,1
216,55,155,25.22,81.29782520979643,-42.49373929109423,1.017,0,182,0,1,0,0,1,1,100,184.60680633806624,107.48176509693731,1,1,0,1
218,56,400,137.4,146.49005895480514,-47.231887094676495,1.05,0,471,0,1,0,0,1,1,100,427.9483626782894,103.51375756785274,1,1,0,1
221,57,400,108.2,221.80128117091954,-18.269459614530206,1.05,0,471,0,1,0,0,1,1,100,504.80644118040806,261.88844242598867,1,1,0,1
222,58,50,-4.96,13.887926606088875,-18.450111084058882,1.05,0,53,0,1,0,0,1,1,100,54.941847992595285,14.035120534307929,1,1,0,1
222,59,50,-4.96,11.267836280167103,-15.321720550488681,1.05,0,53,0,1,0,0,1,1,100,56.88587017124519,2.3003473319113183,1,1,0,1
222,60,50,-4.96,13.751683137565852,-8.046606177464128,1.05,0,53,0,1,0,0,1,1,100,61.25960987294092,14.579199298750602,1,1,0,1
222,61,50,-4.96,15.02385941967368,-9.869150957278908,1.05,0,53,0,1,0,0,1,1,100,62.968554529361434,12.990088923834271,1,1,0,1
222,62,50,-4.96,19.609937262535098,-13.502518785744904,1.05,0,53,0,1,0,0,1,1,100,37.39474750356748,35.9332639352135,1,1,0,1
222,63,50,-4.96,19.843566852062942,-10.6434186540544,1.05,0,53,0,1,0,0,1,1,100,36.66104337899014,24.30927399184029,1,1,0,1
223,64,155,31.79,61.326372090727084,-40.24623617483304,1.05,0,182,0,1,0,0,1,1,100,114.5527105005458,29.685875445581033,1,1,0,1
223,65,155,31.79,60.913103103637695,-38.91669198125601,1.05,0,182,0,1,0,0,1,1,100,166.0208691970911,82.1233055769233,1,1,0,1
223,66,350,71.78,187.11516487179324,-12.440711817471339,1.05,0,412,0,1,0,0,1,1,100,282.37161843338976,96.09780867444346,1,1,0,1
301,67,10,0,7.067364278715104,-1.419825007673353,1.035,0,24,0,1,0,0,1,1,100,23.548718815669417,20.03335669179447,1,1,0,1
301,68,10,0,12.645888236351311,2.781753166113049,1.035,0,24,0,1,0,0,1,1,100,19.75156907364726,16.40081304186955,1,1,0,1
301,69,76,14.1,31.427492265589535,-32.180490172933794,1.035,0,89,0,1,0,0,1,1,100,81.6699547328055,19.20081798642874,1,1,0,1
301,70,76,14.1,34.09497073525563,-10.385964264860377,1.035,0,89,0,1,0,0,1,1,100,58.84298257865011,23.13815121271839,1,1,0,1
302,71,10,0,8.08675337722525,-4.868295990396293,1.035,0,24,0,1,0,0,1,1,100,14.049547251313923,9.54280129048042,1,1,0,1
302,72,10,0,8.097967464011163,-1.5343723380938172,1.035,0,24,0,1,0,0,1,1,100,17.144631368108094,12.659380607102069,1,1,0,1
302,73,76,7,33.496194780338556,-26.996037731412798,1.035,0,89,0,1,0,0,1,1,100,90.00438524391502,24.216298603676265,1,1,0,1
302,74,76,7,29.35484194988385,-17.611424409318715,1.035,0,89,0,1,0,0,1,1,100,77.8513810619712,25.941075683385144,1,1,0,1
307,75,80,17.2,53.61143468879163,-14.149690023623407,1.025,0,118,0,1,0,0,1,1,100,126.97557652834803,36.308347535086796,1,1,0,1
307,76,80,17.2,43.53292978461831,-24.02757099922747,1.025,0,118,0,1,0,0,1,1,100,101.91213674843311,38.84793503442779,1,1,0,1
307,77,80,17.2,60.13889433816075,2.3498940132558346,1.025,0,118,0,1,0,0,1,1,100,89.17623497545719,35.79838669975288,1,1,0,1
313,78,95.1,40.7,95.41081405058503,31.95917573198676,1.02,0,232,0,1,0,0,1,1,100,236.3305534807034,136.5960281122057,1,1,0,1
313,79,95.1,40.7,56.460069980472326,-24.346910286694765,1.02,0,232,0,1,0,0,1,1,100,217.45914392736742,121.76335929250114,1,1,0,1
313,80,95.1,40.7,63.70685169100761,5.813464634120464,1.02,0,232,0,1,0,0,1,1,100,193.75948886056432,75.88578238364309,1,1,0,1
314,81,0,13.68,142.84190304577348,-173.74916553264487,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.959368233941496,1.3272882317192858,1.014,0,14,0,1,0,0,1,1,100,10.51584501452744,9.075344748882953,1,1,0,1
315,83,12,0,6.640145849715918,0.691284528281539,1.014,0,14,0,1,0,0,1,1,100,8.81543049328029,0.4838883029669532,1,1,0,1
315,84,12,0,6.957016528397798,0.0820634982548647,1.014,0,14,0,1,0,0,1,1,100,9.13058693949133,3.1063568094127576,1,1,0,1
315,85,12,0,4.959347773902118,-2.5635670747607957,1.014,0,14,0,1,0,0,1,1,100,13.60706964097917,3.8301835609227393,1,1,0,1
315,86,12,0,7.646184870041907,2.253504052944482,1.014,0,14,0,1,0,0,1,1,100,9.198713187687098,0.031128780974620827,1,1,0,1
315,87,155,0.048,63.62142625078558,-29.928737480193384,1.014,0,182,0,1,0,0,1,1,100,151.12336818221956,37.47929659853689,1,1,0,1
316,88,155,25.22,85.0944263227284,-17.52168954303488,1.017,0,182,0,1,0,0,1,1,100,173.46586536662653,89.16077707252698,1,1,0,1
318,89,400,137.4,181.63964034058154,-20.243280213326216,1.05,0,471,0,1,0,0,1,1,100,287.4570360407233,123.4795658827876,1,1,0,1
321,90,400,108.2,257.6366935390979,35.08711332688108,1.05,0,471,0,1,0,0,1,1,100,475.1103269122541,119.3474544165656,1,1,0,1
322,91,50,-4.96,14.015632712841034,-12.735752333234997,1.05,0,53,0,1,0,0,1,1,100,41.034896012861275,9.166555916903839,1,1,0,1
322,92,50,-4.96,20.616416677832603,-9.520682179741563,1.05,0,53,0,1,0,0,1,1,100,58.72903489274904,43.440178191770364,1,1,0,1
322,93,50,-4.96,12.114133723825216,-10.694466004241256,1.05,0,53,0,1,0,0,1,1,100,61.77415909478441,21.385521499905735,1,1,0,1
322,94,50,-4.96,11.952270107716322,-13.206858380604535,1.05,0,53,0,1,0,0,1,1,100,56.676529471296824,3.09430999215693,1,1,0,1
322,95,50,-4.96,12.855601956695317,-7.4919967790134265,1.05,0,53,0,1,0,0,1,1,100,38.5051845991984,31.596862346256735,1,1,0,1
322,96,50,-4.96,11.241864635795354,-8.52713772021234,1.05,0,53,0,1,0,0,1,1,100,55.437526896130294,1.0475826422687011,1,1,0,1
323,97,155,31.79,72.37009054794908,-82.95510328002274,1.05,0,182,0,1,0,0,1,1,100,120.8870800875593,29.0253976128879,1,1,0,1
323,98,155,31.79,58.735156111419194,-60.76916206069291,1.05,0,182,0,1,0,0,1,1,100,165.38221157272346,64.69580763851991,1,1,0,1
323,99,350,71.78,145.95678605837747,-35.39069851161912,1.05,0,412,0,1,0,0,1,1,100,428.96124635357404,213.5366138252429,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
