 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,78.94193051455467,13.892963817381206,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,52.6800611509358,14.458018671699799,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,135.90837212004047,23.157389102880934,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,37.21524553601229,8.624431754586054,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,47.38819934721566,8.01875032817563,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,93.59191851261333,18.729883756713196,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,81.51009223900618,16.93884855151875,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,96.45763389036962,20.69615361249237,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,116.1451979759743,22.10471325368341,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,156.5321817846419,26.81070133703202,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,202.7130753491067,31.514325485055146,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,98.77893380359495,29.39873667943985,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,223.70958118874643,34.52899062454998,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,77.67492596729657,10.732686165589838,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,231.8986814114976,61.06947168354727,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,94.90493059288468,19.599059450280475,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,71.6401078648746,19.15538777048746,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,68.02720340415593,14.638713876160885,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,61.554073792768605,11.586148550824262,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,110.49561937572061,29.982041021256382,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,54.693151310064074,12.498671279095348,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,39.46099416204463,11.337623960356414,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,79.2266951751832,21.341665531356075,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,67.70102760972222,12.454094695196252,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,128.0788788715402,28.625454050244528,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,117.14176599992788,26.48799360684659,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,112.39655428276397,34.04518832180277,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,204.15749053117636,26.60771747741885,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,118.00376777899498,33.09826608007117,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,198.86416800212385,36.783669705533974,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,66.73419095301534,11.953175186410546,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,186.30313505478165,55.31856364578232,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,110.58029917448144,32.357853547966016,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,110.2047188033223,15.380552112064418,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,53.13225772550347,14.866550273134466,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,57.154909345374065,12.707761067697778,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,110.01026415473689,22.139813603493337,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,44.202609966119745,13.220067848474951,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,36.99242692985907,10.540850767672062,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,113.45473392939941,25.057692064043504,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,68.29057429820531,12.483434463635785,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,99.90135100711962,23.510414281668606,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,136.82467504268513,24.256971419976466,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,164.88587113962623,31.940413857853038,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,215.76115109767932,45.09158774329908,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,142.39688203273442,30.0171467756039,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,260.7438356081416,51.459264490664005,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,48.593277532481586,14.522671779175289,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,276.73184649910553,52.99530059921332,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,162.79151542285527,21.01935264879302,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,108.09176782094836,15.353047067786102,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.208665914367884,-0.5520817888900638,1.035,0,24,0,1,0,0,1,1,100,18.30943412333727,13.974375050282106,1,1,0,1
101,2,10,0,7.717122304718941,0.36741484282538295,1.035,0,24,0,1,0,0,1,1,100,18.667073044925928,14.64524417324923,1,1,0,1
101,3,76,14.1,38.51685236999765,-31.155822418630123,1.035,0,89,0,1,0,0,1,1,100,81.03944359440356,26.676811082847422,1,1,0,1
101,4,76,14.1,35.05266941059381,-22.053763320669525,1.035,0,89,0,1,0,0,1,1,100,65.15973757337778,15.590886233709753,1,1,0,1
102,5,10,0,12.762216948904097,4.322008977178484,1.035,0,24,0,1,0,0,1,1,100,19.56592197995633,14.587098946403714,1,1,0,1
102,6,10,0,11.48823766130954,2.3001252212561667,1.035,0,24,0,1,0,0,1,1,100,21.52563078701496,18.51218823140487,1,1,0,1
102,7,76,7,36.4284429657273,-31.437508741393685,1.035,0,89,0,1,0,0,1,1,100,83.87527589034289,41.26971662696451,1,1,0,1
102,8,76,7,27.76832359470427,-24.532759137218818,1.035,0,89,0,1,0,0,1,1,100,85.84421624001116,28.666911263428638,1,1,0,1
107,9,80,17.2,45.041826750151806,-27.45276358723641,1.025,0,118,0,1,0,0,1,1,100,78.07237646076828,19.137703840387992,1,1,0,1
107,10,80,17.2,67.8907820507884,-8.290502121672034,1.025,0,118,0,1,0,0,1,1,100,71.43424709327519,16.616721620084725,1,1,0,1
107,11,80,17.2,68.60265283752233,-0.7637234274297953,1.025,0,118,0,1,0,0,1,1,100,119.63583449367434,60.89993136236444,1,1,0,1
113,12,95.1,40.7,88.48358514532447,22.367577385157347,1.02,0,232,0,1,0,0,1,1,100,139.34892738312482,37.69050595690494,1,1,0,1
113,13,95.1,40.7,67.7507060393691,-4.08742206171155,1.02,0,232,0,1,0,0,1,1,100,252.2615780703258,136.07877628140153,1,1,0,1
113,14,95.1,40.7,66.9458463601768,-22.877606939524412,1.02,0,232,0,1,0,0,1,1,100,169.98137211888096,80.27609565680379,1,1,0,1
114,15,0,13.7,200.02854146994648,0.4433050937950327,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.471501479204745,2.3302402859553712,1.014,0,14,0,1,0,0,1,1,100,13.140912422910333,2.231429016664624,1,1,0,1
115,17,12,0,7.474705056007952,2.308632213994862,1.014,0,14,0,1,0,0,1,1,100,13.862399892881513,5.97584179736674,1,1,0,1
115,18,12,0,5.086422265693546,-1.7824244390241795,1.014,0,14,0,1,0,0,1,1,100,11.880492972023784,4.668893211074174,1,1,0,1
115,19,12,0,4.352463156636804,-1.078092018328607,1.014,0,14,0,1,0,0,1,1,100,14.480782301165164,5.609282476343214,1,1,0,1
115,20,12,0,5.95787965580821,0.8893002533353851,1.014,0,14,0,1,0,0,1,1,100,14.68073409497738,7.733000210523607,1,1,0,1
115,21,155,0.05,66.95130784064531,-35.416347693651915,1.014,0,182,0,1,0,0,1,1,100,188.3519221842289,85.03250365931308,1,1,0,1
116,22,155,25.22,87.89805410057306,-41.29286473477259,1.017,0,182,0,1,0,0,1,1,100,134.58463174616918,4.449069554265606,1,1,0,1
118,23,400,137.4,247.23609820008278,65.90248580556363,1.05,0,471,0,1,0,0,1,1,100,379.3366153538227,56.34562366642058,1,1,0,1
121,24,400,108.2,173.41986248269677,-101.16369297262281,1.05,0,471,0,1,0,0,1,1,100,311.29435405135155,81.7294461745769,1,1,0,1
122,25,50,-4.96,20.505587680637838,-4.514811297692358,1.05,0,53,0,1,0,0,1,1,100,56.39419167069718,19.575586781500434,1,1,0,1
122,26,50,-4.96,15.735579714924096,-10.780795832537116,1.05,0,53,0,1,0,0,1,1,100,52.96264009317383,0.021254362072802735,1,1,0,1
122,27,50,-4.96,15.703784384578466,-13.52446222016588,1.05,0,53,0,1,0,0,1,1,100,39.64195199776441,11.617803551087663,1,1,0,1
122,28,50,-4.96,16.60099039673805,-17.13635879615322,1.05,0,53,0,1,0,0,1,1,100,35.70613517193124,6.655764551355484,1,1,0,1
122,29,50,-4.96,14.659141815453768,-3.836815847177057,1.05,0,53,0,1,0,0,1,1,100,63.392638575751334,14.865154351573437,1,1,0,1
122,30,50,-4.96,11.698228784650563,-20.34719942789525,1.05,0,53,0,1,0,0,1,1,100,42.28687580674887,3.0438958545897705,1,1,0,1
123,31,155,31.79,73.17149003222585,-67.35046642739326,1.05,0,182,0,1,0,0,1,1,100,170.05464486358687,98.47978332410567,1,1,0,1
123,32,155,31.79,85.87607362866402,-73.54870049515739,1.05,0,182,0,1,0,0,1,1,100,190.38478609919548,70.10673600595909,1,1,0,1
123,33,350,71.78,122.0211505307816,-86.21327795903198,1.05,0,412,0,1,0,0,1,1,100,450.6012351694516,177.71075488068158,1,1,0,1
201,34,10,0,9.207253875210881,0.664819210767746,1.035,0,24,0,1,0,0,1,1,100,16.370378258638084,12.88624938636087,1,1,0,1
201,35,10,0,10.261690507642925,0.9866409343667328,1.035,0,24,0,1,0,0,1,1,100,17.830363566987216,13.338906590733679,1,1,0,1
201,36,76,14.1,25.00599324144423,-29.243422819999978,1.035,0,89,0,1,0,0,1,1,100,97.60817107427864,40.7027225466445,1,1,0,1
201,37,76,14.1,31.49472414795309,-8.579422528622676,1.035,0,89,0,1,0,0,1,1,100,61.751861693896345,38.06641569382544,1,1,0,1
202,38,10,0,10.54044864885509,2.2007893044501543,1.035,0,24,0,1,0,0,1,1,100,24.87751337233931,19.560934779671953,1,1,0,1
202,39,10,0,7.574449664447456,-0.09725901391357183,1.035,0,24,0,1,0,0,1,1,100,21.926725179888308,16.994308736221868,1,1,0,1
202,40,76,7,26.957309482153505,-37.63317013694905,1.035,0,89,0,1,0,0,1,1,100,76.60422838293016,3.968362380787724,1,1,0,1
202,41,76,7,29.719987323973328,-31.894743010867387,1.035,0,89,0,1,0,0,1,1,100,86.78752957992255,18.92575700201094,1,1,0,1
207,42,80,17.2,55.487205284647644,6.698048276826746,1.025,0,118,0,1,0,0,1,1,100,104.39877014607191,8.837540035601691,1,1,0,1
207,43,80,17.2,58.017863580957055,12.932629083283246,1.025,0,118,0,1,0,0,1,1,100,110.65487214829773,33.35901810671203,1,1,0,1
207,44,80,17.2,73.45487422216684,0.7834298852831125,1.025,0,118,0,1,0,0,1,1,100,71.64380706381053,29.4361368618965,1,1,0,1
213,45,95.1,40.7,89.58845276385546,11.463942714035511,1.02,0,232,0,1,0,0,1,1,100,202.72494145650418,55.05315922518028,1,1,0,1
213,46,95.1,40.7,90.06994428485632,-8.298001896589994,1.02,0,232,0,1,0,0,1,1,100,198.96813195059076,44.411965022401404,1,1,0,1
213,47,95.1,40.7,74.60042496025562,9.906283847987652,1.02,0,232,0,1,0,0,1,1,100,208.78308560848234,107.98887968209104,1,1,0,1
214,48,0,13.68,253.63984467461708,-41.66134033817795,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.239355981629341,-1.9860440438613303,1.014,0,14,0,1,0,0,1,1,100,9.643848983198403,8.080345707937768,1,1,0,1
215,50,12,0,7.514348360896111,1.1843585377559078,1.014,0,14,0,1,0,0,1,1,100,13.19498071745038,1.032507394552228,1,1,0,1
215,51,12,0,4.375121625233441,-0.45382510498166084,1.014,0,14,0,1,0,0,1,1,100,10.105644542165102,1.6597367427125587,1,1,0,1
215,52,12,0,7.110932849720121,0.9475478980690246,1.014,0,14,0,1,0,0,1,1,100,12.987904890999197,4.141224008873104,1,1,0,1
215,53,12,0,4.231529246270656,-0.18104908838868106,1.014,0,14,0,1,0,0,1,1,100,15.00638812724501,5.704956323392691,1,1,0,1
215,54,155,0.048,87.17052729055285,-39.497775171883404,1.014,0,182,0,1,0,0,1,1,100,166.51144065707922,62.672957886068616,1,1,0,1
216,55,155,25.22,102.9125427119434,-65.47747353836893,1.017,0,182,0,1,0,0,1,1,100,111.61409183684735,39.65666693446691,1,1,0,1
218,56,400,137.4,215.78614833764732,-27.049184604547918,1.05,0,471,0,1,0,0,1,1,100,391.26626309007406,111.54999053571373,1,1,0,1
221,57,400,108.2,182.81475134193897,-49.256899000611156,1.05,0,471,0,1,0,0,1,1,100,384.1173544153571,43.32376562524587,1,1,0,1
222,58,50,-4.96,12.918142635375261,-17.96743298843503,1.05,0,53,0,1,0,0,1,1,100,58.2978976983577,1.5804250328801572,1,1,0,1
222,59,50,-4.96,16.935774613171816,-10.679007746092974,1.05,0,53,0,1,0,0,1,1,100,36.934538984205574,18.35140067851909,1,1,0,1
222,60,50,-4.96,19.749104714393617,0.025407653115692597,1.05,0,53,0,1,0,0,1,1,100,57.67694647423923,17.91703127324581,1,1,0,1
222,61,50,-4.96,17.122881396859885,-5.883236156962809,1.05,0,53,0,1,0,0,1,1,100,53.56115669943392,10.2896772720851,1,1,0,1
222,62,50,-4.96,19.16318619325757,-0.7576586676761501,1.05,0,53,0,1,0,0,1,1,100,55.377326998859644,0.8426483790390265,1,1,0,1
222,63,50,-4.96,17.724817726016045,-13.568599016685038,1.05,0,53,0,1,0,0,1,1,100,36.35975165758282,25.880474348576833,1,1,0,1
223,64,155,31.79,78.97279012203217,-50.591459351126105,1.05,0,182,0,1,0,0,1,1,100,154.71879714750685,36.09085379675962,1,1,0,1
223,65,155,31.79,97.68277817964554,-69.4200875973329,1.05,0,182,0,1,0,0,1,1,100,183.44076631753705,59.34659369761357,1,1,0,1
223,66,350,71.78,132.15117295039818,6.755988105433076,1.05,0,412,0,1,0,0,1,1,100,268.6306048277765,113.96122357854614,1,1,0,1
301,67,10,0,9.909936183597893,-2.1541111366823316,1.035,0,24,0,1,0,0,1,1,100,23.984490712173283,20.300028258776294,1,1,0,1
301,68,10,0,8.087260321713984,1.072532957419753,1.035,0,24,0,1,0,0,1,1,100,16.10820561274886,11.622328873695807,1,1,0,1
301,69,76,14.1,21.55870971595868,-49.766754552023485,1.035,0,89,0,1,0,0,1,1,100,60.567692394927136,14.67474692681286,1,1,0,1
301,70,76,14.1,21.24397682910785,-24.573422270361334,1.035,0,89,0,1,0,0,1,1,100,62.88672915026545,4.268823729008432,1,1,0,1
302,71,10,0,9.588639554101974,1.6434323256835341,1.035,0,24,0,1,0,0,1,1,100,23.633559889160097,18.908756224373356,1,1,0,1
302,72,10,0,12.20935080945492,1.345934431068601,1.035,0,24,0,1,0,0,1,1,100,23.150728568434715,19.98269485014491,1,1,0,1
302,73,76,7,38.63416793430225,-13.892245676601298,1.035,0,89,0,1,0,0,1,1,100,86.32248679175973,38.60425032630564,1,1,0,1
302,74,76,7,26.76577112171799,-27.994117413414642,1.035,0,89,0,1,0,0,1,1,100,68.7916494557634,0.6131662668660312,1,1,0,1
307,75,80,17.2,45.45930638071149,-16.029506186954684,1.025,0,118,0,1,0,0,1,1,100,106.92903274670242,16.484954637708128,1,1,0,1
307,76,80,17.2,52.90100586600602,5.718146002851434,1.025,0,118,0,1,0,0,1,1,100,79.86164493020624,32.23744735762153,1,1,0,1
307,77,80,17.2,62.695797077380114,3.979133659042411,1.025,0,118,0,1,0,0,1,1,100,106.43455107230693,9.466741249198094,1,1,0,1
313,78,95.1,40.7,92.48135186731815,-7.230476751923561,1.02,0,232,0,1,0,0,1,1,100,158.82748465230688,106.55061779878488,1,1,0,1
313,79,95.1,40.7,58.801017429679625,-37.15420419350267,1.02,0,232,0,1,0,0,1,1,100,253.85811724178495,121.53806770140773,1,1,0,1
313,80,95.1,40.7,58.49698119238019,-41.611281886696815,1.02,0,232,0,1,0,0,1,1,100,153.64727544239722,126.55683135796413,1,1,0,1
314,81,0,13.68,165.68248072639108,-63.705718263518065,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.322178918682038,0.3312514051795006,1.014,0,14,0,1,0,0,1,1,100,12.236921148374677,4.942070019766689,1,1,0,1
315,83,12,0,7.338358722534031,0.1092116687446838,1.014,0,14,0,1,0,0,1,1,100,11.383699917979538,2.0037285294011227,1,1,0,1
315,84,12,0,4.49954914888367,-0.5570801608264446,1.014,0,14,0,1,0,0,1,1,100,11.697926891595124,0.6095605400367851,1,1,0,1
315,85,12,0,5.637211398314685,-1.0086435215547684,1.014,0,14,0,1,0,0,1,1,100,8.88839744478464,2.7343341437889577,1,1,0,1
315,86,12,0,6.347951405122877,2.0357419721782213,1.014,0,14,0,1,0,0,1,1,100,9.919466225244104,2.299093699939549,1,1,0,1
315,87,155,0.048,99.31534865126014,-8.40216071484609,1.014,0,182,0,1,0,0,1,1,100,164.99482163763605,76.34207302995492,1,1,0,1
316,88,155,25.22,59.70611219853162,-102.18599104136231,1.017,0,182,0,1,0,0,1,1,100,132.73274703603238,35.00559238761197,1,1,0,1
318,89,400,137.4,226.3430201262236,-55.997273379471125,1.05,0,471,0,1,0,0,1,1,100,320.5207434669137,14.369555623270571,1,1,0,1
321,90,400,108.2,159.07006327994168,-111.253291296307,1.05,0,471,0,1,0,0,1,1,100,499.62767571210856,279.8089486267417,1,1,0,1
322,91,50,-4.96,14.376508676260709,-14.72074736682698,1.05,0,53,0,1,0,0,1,1,100,46.14711117465049,11.044340848457068,1,1,0,1
322,92,50,-4.96,20.621366240829232,-5.430775153078137,1.05,0,53,0,1,0,0,1,1,100,45.52173008676618,1.7395270834522392,1,1,0,1
322,93,50,-4.96,16.71789532378316,-6.150797402113675,1.05,0,53,0,1,0,0,1,1,100,35.70342384278774,32.778022398911,1,1,0,1
322,94,50,-4.96,14.139867556095123,-10.484789116214962,1.05,0,53,0,1,0,0,1,1,100,59.37938636168838,17.359412752557553,1,1,0,1
322,95,50,-4.96,16.883110304176807,-11.53838630942628,1.05,0,53,0,1,0,0,1,1,100,48.3755139564164,47.10161558330091,1,1,0,1
322,96,50,-4.96,17.870308262109756,-2.8625936922617257,1.05,0,53,0,1,0,0,1,1,100,49.88648762926459,5.287367363926023,1,1,0,1
323,97,155,31.79,70.66737348213792,-22.503228698391453,1.05,0,182,0,1,0,0,1,1,100,145.18660163204186,43.00555992627051,1,1,0,1
323,98,155,31.79,76.03778631612659,-33.95566574996337,1.05,0,182,0,1,0,0,1,1,100,165.4324751966633,85.19769100394333,1,1,0,1
323,99,350,71.78,139.42901873029768,-51.7286341637373,1.05,0,412,0,1,0,0,1,1,100,260.3690355760045,105.64837692352006,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
