 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,59.681618289194624,15.683039325246401,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,49.876444271809234,17.675561729259787,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,151.98537219026124,21.451359772420393,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,58.18008106709327,11.418063848309917,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,53.41058921204797,7.0875686782090925,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,73.08415131333098,20.092896543916314,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,100.86028321695049,19.343690867585828,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,153.88821921129326,23.763074975722933,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,153.26978539108183,23.15200198642686,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,155.5448020164105,28.957448008446022,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,231.75547918472023,45.4353237594394,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,145.51713600046637,34.82046281203246,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,169.38453366300348,34.509747036391495,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,64.75552033421583,16.370343888340518,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,222.64795345135585,57.7999456812909,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,102.17904905416026,21.647896213439846,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,114.01433653348089,20.047180224273543,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,61.82193562211114,15.120600945766457,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,85.05050854590681,11.874973081941716,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,91.29872103932126,19.58780813559782,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,36.44909842843757,10.568051593476673,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,34.95581212106324,7.962909060029592,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,76.95251055411212,18.06867006903067,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,65.1044077272294,15.309322333072776,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,89.46807540529753,21.704752112047746,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,111.80243829908198,23.196655386031978,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,152.62726401984924,33.02199687129445,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,210.90474333805824,44.165423349949904,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,128.3564425105937,27.50364357182323,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,167.8312365696831,50.02912219198644,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,77.99126783497631,15.729067984739318,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,206.99126468468427,38.07582527738381,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,92.03233747694911,25.150246070673408,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,100.02960742918252,15.903208323131595,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,92.37297096322776,17.659642749997975,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,75.04097156675394,10.112305940391494,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,91.79637124529108,31.37360902573806,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,50.87412330910815,12.30388767747581,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,41.48299842797681,8.413221082566025,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,91.64524112385661,14.518707741360739,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,73.69810273865586,15.69304740550113,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,86.18825812501022,28.65857742854906,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,114.29138717637049,28.9421380446095,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,124.9812999660205,30.412632577227427,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,173.42175349084405,32.183379631394985,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,102.39578744609578,20.105076138376674,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,209.80072258781388,35.430981043553345,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,65.11258024245501,14.459410726485775,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,192.88904266631698,55.99826799822283,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,89.95407463284187,19.61047486383668,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,90.6706602147281,16.57338936614273,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,12.87845296598971,5.266729135997595,1.035,0,24,0,1,0,0,1,1,100,15.997237755917011,10.63890898913145,1,1,0,1
101,2,10,0,12.994693206157537,0.1978064873255807,1.035,0,24,0,1,0,0,1,1,100,22.24390601273626,18.235807099193337,1,1,0,1
101,3,76,14.1,28.42231666110456,-42.97484240075573,1.035,0,89,0,1,0,0,1,1,100,71.33286486249418,14.430866205506035,1,1,0,1
101,4,76,14.1,31.994223911315203,-24.10721439612098,1.035,0,89,0,1,0,0,1,1,100,97.65761286057533,44.34571559794248,1,1,0,1
102,5,10,0,12.568750746548176,3.6045535882003605,1.035,0,24,0,1,0,0,1,1,100,21.131669075228274,16.645494562610985,1,1,0,1
102,6,10,0,7.621684009209275,-4.219859268050641,1.035,0,24,0,1,0,0,1,1,100,18.783167712390423,14.955190865006298,1,1,0,1
102,7,76,7,26.812776922713965,-14.010704008629538,1.035,0,89,0,1,0,0,1,1,100,58.8524420229718,26.789063563512485,1,1,0,1
102,8,76,7,30.89761046692729,-25.870447115274153,1.035,0,89,0,1,0,0,1,1,100,95.1658004347235,31.131675671860577,1,1,0,1
107,9,80,17.2,68.56872341316193,-9.014846655540182,1.025,0,118,0,1,0,0,1,1,100,112.14704072102903,33.50267569185233,1,1,0,1
107,10,80,17.2,57.07062998414039,14.066523531451821,1.025,0,118,0,1,0,0,1,1,100,115.59654133394362,41.068953453796,1,1,0,1
107,11,80,17.2,77.20007511600853,3.3751072296872877,1.025,0,118,0,1,0,0,1,1,100,80.84244279656558,8.300338346743942,1,1,0,1
113,12,95.1,40.7,72.74006158486009,-21.036834686994553,1.02,0,232,0,1,0,0,1,1,100,213.0679080019239,63.62508966245451,1,1,0,1
113,13,95.1,40.7,82.15115357935429,6.728813353925943,1.02,0,232,0,1,0,0,1,1,100,144.09372936338184,38.57015965839845,1,1,0,1
113,14,95.1,40.7,100.15641698986293,41.986992057412884,1.02,0,232,0,1,0,0,1,1,100,246.39212840409022,109.85383997020779,1,1,0,1
114,15,0,13.7,243.68074214085937,62.03760795993733,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.206595126166939,-0.8313152513466777,1.014,0,14,0,1,0,0,1,1,100,10.17174373436719,2.0325997454300513,1,1,0,1
115,17,12,0,5.344397582206875,0.6787645851261921,1.014,0,14,0,1,0,0,1,1,100,10.806098633632065,0.6023634371906521,1,1,0,1
115,18,12,0,6.936016440298409,-0.39962549787014723,1.014,0,14,0,1,0,0,1,1,100,13.638974951393903,4.199745340682567,1,1,0,1
115,19,12,0,6.593457059841604,-1.1495868159458036,1.014,0,14,0,1,0,0,1,1,100,11.50485586579889,2.4085146214780697,1,1,0,1
115,20,12,0,7.229940873663872,1.0135536454617977,1.014,0,14,0,1,0,0,1,1,100,12.989196478575467,2.3361918447911734,1,1,0,1
115,21,155,0.05,98.8119989708066,-10.182483507320285,1.014,0,182,0,1,0,0,1,1,100,145.60737695917487,52.11084024466108,1,1,0,1
116,22,155,25.22,83.87798169255257,-18.768170467577875,1.017,0,182,0,1,0,0,1,1,100,171.1834291901905,72.48852178580127,1,1,0,1
118,23,400,137.4,145.97863252274692,-115.26097055757418,1.05,0,471,0,1,0,0,1,1,100,463.8523340411484,81.40284516382962,1,1,0,1
121,24,400,108.2,223.63123461604118,26.463765299413353,1.05,0,471,0,1,0,0,1,1,100,463.71018512174487,86.30695160478348,1,1,0,1
122,25,50,-4.96,15.392573781311512,-7.066917157545685,1.05,0,53,0,1,0,0,1,1,100,50.29396619647741,18.053763254444036,1,1,0,1
122,26,50,-4.96,19.287199246883393,-10.105185792874543,1.05,0,53,0,1,0,0,1,1,100,62.500970340333886,26.81157912360505,1,1,0,1
122,27,50,-4.96,18.82605503052473,-8.345336597412825,1.05,0,53,0,1,0,0,1,1,100,44.103939910419285,3.204345249105245,1,1,0,1
122,28,50,-4.96,13.487987464666366,-7.307329896651206,1.05,0,53,0,1,0,0,1,1,100,39.82895238324999,36.79163116622978,1,1,0,1
122,29,50,-4.96,20.049864492565394,-0.5392610427923472,1.05,0,53,0,1,0,0,1,1,100,41.64470677264035,18.044054700415476,1,1,0,1
122,30,50,-4.96,19.95495453551412,-1.8349554889835389,1.05,0,53,0,1,0,0,1,1,100,35.037296290975064,5.356144733135669,1,1,0,1
123,31,155,31.79,61.899555161595345,-48.953179051633924,1.05,0,182,0,1,0,0,1,1,100,182.99847532529384,76.54448961040471,1,1,0,1
123,32,155,31.79,97.42248262465,-38.16923982556909,1.05,0,182,0,1,0,0,1,1,100,121.63182049081661,31.56885992814786,1,1,0,1
123,33,350,71.78,112.58857097709551,-83.09043820016089,1.05,0,412,0,1,0,0,1,1,100,403.3131240890362,200.42140405578544,1,1,0,1
201,34,10,0,7.578771602828055,-4.901816500816495,1.035,0,24,0,1,0,0,1,1,100,16.563456208445132,12.982309765182436,1,1,0,1
201,35,10,0,11.196496587712318,1.2432358455844223,1.035,0,24,0,1,0,0,1,1,100,24.461718202568594,19.0961696406547,1,1,0,1
201,36,76,14.1,30.54777129460126,-13.776035164250061,1.035,0,89,0,1,0,0,1,1,100,57.69607389140874,1.9093867923691903,1,1,0,1
201,37,76,14.1,23.104531575925648,-36.33735434734263,1.035,0,89,0,1,0,0,1,1,100,73.0831236243248,34.868537132471516,1,1,0,1
202,38,10,0,12.8319664853625,1.6764516066759825,1.035,0,24,0,1,0,0,1,1,100,17.29779649991542,12.258035714766013,1,1,0,1
202,39,10,0,8.628718287218362,-3.6272991942241806,1.035,0,24,0,1,0,0,1,1,100,24.033927551470697,20.033539474783467,1,1,0,1
202,40,76,7,22.926842722110447,-21.36696122982539,1.035,0,89,0,1,0,0,1,1,100,86.8266402810812,30.73708622068166,1,1,0,1
202,41,76,7,26.298436727374792,-29.81120283016935,1.035,0,89,0,1,0,0,1,1,100,68.12828072439879,3.8257160371169476,1,1,0,1
207,42,80,17.2,60.272827779874206,-5.466103247366846,1.025,0,118,0,1,0,0,1,1,100,102.00827741529793,18.794080724474043,1,1,0,1
207,43,80,17.2,65.18697499204427,-10.129354423843324,1.025,0,118,0,1,0,0,1,1,100,118.67948873434216,31.71645065653138,1,1,0,1
207,44,80,17.2,55.41510681901127,-16.140795255079865,1.025,0,118,0,1,0,0,1,1,100,70.4149916023016,46.82466085336559,1,1,0,1
213,45,95.1,40.7,60.512342508882284,-35.53789857029915,1.02,0,232,0,1,0,0,1,1,100,242.20394048909657,136.76786184088326,1,1,0,1
213,46,95.1,40.7,87.05575235933065,23.887630697339773,1.02,0,232,0,1,0,0,1,1,100,236.4959781859536,142.85790576967645,1,1,0,1
213,47,95.1,40.7,89.98671944066882,11.177104655653238,1.02,0,232,0,1,0,0,1,1,100,195.80284411162137,39.485570466900185,1,1,0,1
214,48,0,13.68,256.43540266901255,75.962305336725,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.9441639428958295,0.6373075244016944,1.014,0,14,0,1,0,0,1,1,100,9.113259046152233,9.085841785326862,1,1,0,1
215,50,12,0,7.7310213357210165,1.7328433251008404,1.014,0,14,0,1,0,0,1,1,100,15.258038002811373,5.4936179907247435,1,1,0,1
215,51,12,0,6.788599201943725,-0.7056098520755762,1.014,0,14,0,1,0,0,1,1,100,13.90237211789936,3.1135648196563146,1,1,0,1
215,52,12,0,6.143247286789119,0.24767661793157458,1.014,0,14,0,1,0,0,1,1,100,10.775297300331296,2.5557671571895497,1,1,0,1
215,53,12,0,5.895004741195589,-1.669806585274638,1.014,0,14,0,1,0,0,1,1,100,10.68708560820669,0.6324941210076211,1,1,0,1
215,54,155,0.048,76.81267990916967,-65.74707927834243,1.014,0,182,0,1,0,0,1,1,100,122.46698311157523,37.16601004994007,1,1,0,1
216,55,155,25.22,75.1671854481101,-71.10510760592297,1.017,0,182,0,1,0,0,1,1,100,131.37119092303328,38.37669630872551,1,1,0,1
218,56,400,137.4,256.1076033394784,-4.340142698492855,1.05,0,471,0,1,0,0,1,1,100,450.2758248336614,211.30435499828317,1,1,0,1
221,57,400,108.2,187.47407616116107,-10.83286204142496,1.05,0,471,0,1,0,0,1,1,100,472.9037478193641,158.53860298637306,1,1,0,1
222,58,50,-4.96,14.113306755572557,-11.382372259255499,1.05,0,53,0,1,0,0,1,1,100,39.19850967358798,32.0538109783072,1,1,0,1
222,59,50,-4.96,16.780296554416417,-1.8018683997914202,1.05,0,53,0,1,0,0,1,1,100,35.7752623478882,0.6371591004778836,1,1,0,1
222,60,50,-4.96,18.916265522688626,-3.1510290988720975,1.05,0,53,0,1,0,0,1,1,100,62.39730213070289,19.22376598231495,1,1,0,1
222,61,50,-4.96,19.62517847940326,-2.715960747189815,1.05,0,53,0,1,0,0,1,1,100,52.139712495263666,12.210529258009046,1,1,0,1
222,62,50,-4.96,12.29312446936965,-13.203605652041736,1.05,0,53,0,1,0,0,1,1,100,39.85211241990327,28.59756062915334,1,1,0,1
222,63,50,-4.96,14.08169586956501,-11.651692949980497,1.05,0,53,0,1,0,0,1,1,100,38.40161164989695,16.45983003663574,1,1,0,1
223,64,155,31.79,69.48300071805716,-59.70724720321596,1.05,0,182,0,1,0,0,1,1,100,135.96663227304816,47.83749454610516,1,1,0,1
223,65,155,31.79,84.00529734790325,-14.733300682622925,1.05,0,182,0,1,0,0,1,1,100,164.35088800406083,48.080783907091245,1,1,0,1
223,66,350,71.78,144.4120222167112,-70.65222796751189,1.05,0,412,0,1,0,0,1,1,100,246.42255787272006,72.08455467689782,1,1,0,1
301,67,10,0,9.15911897039041,-1.4929876858368516,1.035,0,24,0,1,0,0,1,1,100,25.445844779722393,21.764915356850253,1,1,0,1
301,68,10,0,9.762955803889781,-1.4221813310869038,1.035,0,24,0,1,0,0,1,1,100,25.534777543507516,21.10337211875245,1,1,0,1
301,69,76,14.1,21.921009563840922,-28.8960125904996,1.035,0,89,0,1,0,0,1,1,100,55.29144113305956,40.80006234130264,1,1,0,1
301,70,76,14.1,21.593913218937814,-25.86406647320836,1.035,0,89,0,1,0,0,1,1,100,57.74881190862506,10.764814308248454,1,1,0,1
302,71,10,0,8.13804049929604,-2.423715137410909,1.035,0,24,0,1,0,0,1,1,100,15.282905008643866,11.55592046140693,1,1,0,1
302,72,10,0,8.67802521539852,1.1270710858516395,1.035,0,24,0,1,0,0,1,1,100,18.929788706824183,15.390583804240451,1,1,0,1
302,73,76,7,34.5294338115491,-33.09996301261708,1.035,0,89,0,1,0,0,1,1,100,64.81724606342614,8.447109361216427,1,1,0,1
302,74,76,7,21.302447728347033,-24.564260500250377,1.035,0,89,0,1,0,0,1,1,100,58.349162860587235,46.62361054633301,1,1,0,1
307,75,80,17.2,47.18507945816964,-27.43388590682298,1.025,0,118,0,1,0,0,1,1,100,88.27838415745646,30.09338262840175,1,1,0,1
307,76,80,17.2,51.48609005101025,-9.639498023316264,1.025,0,118,0,1,0,0,1,1,100,120.80918762832881,62.155826472444474,1,1,0,1
307,77,80,17.2,72.89866254385561,14.092207929119468,1.025,0,118,0,1,0,0,1,1,100,100.37920432630926,37.33777916640975,1,1,0,1
313,78,95.1,40.7,96.59920668601991,22.987551212310805,1.02,0,232,0,1,0,0,1,1,100,233.23354472876528,85.43436203924708,1,1,0,1
313,79,95.1,40.7,77.55676083266735,-10.535084433853626,1.02,0,232,0,1,0,0,1,1,100,175.94110718271696,10.47559137973468,1,1,0,1
313,80,95.1,40.7,75.98161362856627,6.9032527059316635,1.02,0,232,0,1,0,0,1,1,100,150.21435929969883,43.43138073098609,1,1,0,1
314,81,0,13.68,223.56416419148445,32.25249611074105,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,4.400741212349384,-2.7476304137147975,1.014,0,14,0,1,0,0,1,1,100,9.025549088045954,7.95559179364096,1,1,0,1
315,83,12,0,5.3427197665907435,0.09159243218600643,1.014,0,14,0,1,0,0,1,1,100,11.855214701034129,1.2106802995875476,1,1,0,1
315,84,12,0,5.829200426023453,-1.6053720088675627,1.014,0,14,0,1,0,0,1,1,100,10.313814240507782,1.058112646602094,1,1,0,1
315,85,12,0,6.380300793796778,-0.8746697922237212,1.014,0,14,0,1,0,0,1,1,100,12.26832094285637,0.30206490609794834,1,1,0,1
315,86,12,0,5.572279916703701,-2.188550065085292,1.014,0,14,0,1,0,0,1,1,100,8.864265161007642,7.938475729758128,1,1,0,1
315,87,155,0.048,87.1349186860025,-29.76110960356891,1.014,0,182,0,1,0,0,1,1,100,169.7955409931019,97.15613772745711,1,1,0,1
316,88,155,25.22,86.31416998058558,-47.99724674364552,1.017,0,182,0,1,0,0,1,1,100,147.08040664414875,33.425509755301746,1,1,0,1
318,89,400,137.4,202.81797617673877,8.328310032375185,1.05,0,471,0,1,0,0,1,1,100,491.7432911880315,271.33958751801407,1,1,0,1
321,90,400,108.2,178.2941539492458,-8.58380673918873,1.05,0,471,0,1,0,0,1,1,100,403.685199227184,179.05433511361477,1,1,0,1
322,91,50,-4.96,12.309810952097177,-13.750596496183427,1.05,0,53,0,1,0,0,1,1,100,51.802817948628224,25.711965507037924,1,1,0,1
322,92,50,-4.96,17.717513167858122,-1.7458084127865732,1.05,0,53,0,1,0,0,1,1,100,49.73906629020348,11.569593495223671,1,1,0,1
322,93,50,-4.96,20.06144119501114,-6.922379566170271,1.05,0,53,0,1,0,0,1,1,100,63.496857322752476,13.630530580412596,1,1,0,1
322,94,50,-4.96,14.308561328053475,-7.358969621919094,1.05,0,53,0,1,0,0,1,1,100,62.034620135091245,10.647927902173251,1,1,0,1
322,95,50,-4.96,19.172656510025263,-12.139427836053073,1.05,0,53,0,1,0,0,1,1,100,62.408386995084584,14.439355807844557,1,1,0,1
322,96,50,-4.96,20.02077023163438,-7.352399678062646,1.05,0,53,0,1,0,0,1,1,100,43.011866447050124,7.547669857242478,1,1,0,1
323,97,155,31.79,98.17159007489681,-41.474654388614,1.05,0,182,0,1,0,0,1,1,100,180.13881356990896,107.69106749637285,1,1,0,1
323,98,155,31.79,94.89813565835357,1.7376161306165159,1.05,0,182,0,1,0,0,1,1,100,177.0381216085516,55.41994597881565,1,1,0,1
323,99,350,71.78,151.33554676081985,-14.92204467067495,1.05,0,412,0,1,0,0,1,1,100,253.7851644051261,105.77163222571832,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
