 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,58.00419214507955,16.737175497752524,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,76.25175747498153,16.110730068879203,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,115.25142138831598,28.520386553370948,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,60.893002982185685,8.885894183130004,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,37.228385263225434,12.322749258536474,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,81.07956843691059,18.36279677264616,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,81.6331888059096,22.469183965763076,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,104.91804850252974,22.518216819492167,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,113.64116856890499,22.395109358900786,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,114.41531310342997,23.401987010696903,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,200.30333355075706,35.05617410991266,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,151.33275857401725,23.233103252090373,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,284.56878651553194,35.204321702376006,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,53.07586591834668,12.926731927388346,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,208.701158165357,38.8589590086339,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,114.95171674337831,25.397000413481052,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,62.43463899992107,14.03453000433594,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,66.48440935572478,18.139038254230375,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,54.100161052189115,12.874217379651032,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,136.84355186682845,26.420857351390087,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,58.8199193818314,13.43878474391741,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,36.11478338506459,8.80434125477057,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,98.86539002042524,16.86250552052837,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,111.3054710318218,16.509500672305002,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,125.05059990573953,21.929954874210292,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,124.59891959925649,28.147682284934636,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,170.77810444376405,22.363033009143546,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,238.23436924029676,47.16480033053923,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,165.3704956505215,34.8164855651985,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,230.78564933240827,49.923001017522814,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,84.45050075037405,16.99147804842051,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,208.7696834757821,36.872518781519496,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,162.04834455926414,27.321904307104088,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,93.39584844229817,23.31535956854308,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,76.94646584267578,11.468850859810876,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,79.56222061566726,14.201609557120129,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,102.65771250292192,32.64217614857987,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,64.83264467965336,8.696871937594608,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,55.65694286450591,11.121667371957097,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,85.71425022457838,23.267322181283866,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,66.99139631339348,16.15208937166608,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,126.24386798911323,28.734615558774212,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,95.68183011523797,30.792779906148834,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,163.3898148104204,25.69619369097054,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,235.5380649947743,34.234084311328736,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,171.41191087190705,25.83755622902275,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,213.2130676709945,31.47981244238913,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,59.35910050615667,13.225622086015528,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,261.9321585689217,46.04028556152229,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,134.0029155729071,29.734720288027354,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,67.17583853933215,19.347475441946372,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.20217479672283,-2.4966805949807167,1.035,0,24,0,1,0,0,1,1,100,18.264166210778058,12.830311971949413,1,1,0,1
101,2,10,0,7.462837964296341,-2.152537504211068,1.035,0,24,0,1,0,0,1,1,100,23.211822109296918,19.274367991443725,1,1,0,1
101,3,76,14.1,34.585317426826805,-18.708022523205727,1.035,0,89,0,1,0,0,1,1,100,65.36828488484025,8.280599534675043,1,1,0,1
101,4,76,14.1,37.166405527386814,-18.98734807455913,1.035,0,89,0,1,0,0,1,1,100,95.54601190425456,47.358659357950096,1,1,0,1
102,5,10,0,9.276720497291535,-0.06261760834604502,1.035,0,24,0,1,0,0,1,1,100,18.797490993514657,13.953769010845573,1,1,0,1
102,6,10,0,10.516385353170335,2.365467708092183,1.035,0,24,0,1,0,0,1,1,100,23.83682928327471,20.597434527622536,1,1,0,1
102,7,76,7,37.85412290459499,-9.77862418978475,1.035,0,89,0,1,0,0,1,1,100,89.99538541287184,26.95107131242753,1,1,0,1
102,8,76,7,32.88657482620329,-22.18182358448393,1.035,0,89,0,1,0,0,1,1,100,93.06857963018119,15.104116083011021,1,1,0,1
107,9,80,17.2,55.60892973840237,-20.43426915910095,1.025,0,118,0,1,0,0,1,1,100,93.72239750809968,38.14242425141856,1,1,0,1
107,10,80,17.2,68.83781870640814,11.190326976589859,1.025,0,118,0,1,0,0,1,1,100,114.09774343017489,17.325685495743528,1,1,0,1
107,11,80,17.2,72.97288726363333,16.278637974523022,1.025,0,118,0,1,0,0,1,1,100,112.47860728297383,20.165644523222,1,1,0,1
113,12,95.1,40.7,86.5718666985631,9.915420345962048,1.02,0,232,0,1,0,0,1,1,100,164.53278618301263,17.71949724549657,1,1,0,1
113,13,95.1,40.7,74.0315821506083,-4.711099784821272,1.02,0,232,0,1,0,0,1,1,100,238.91411838349885,85.95441818846854,1,1,0,1
113,14,95.1,40.7,66.40560933202505,-22.778940204530954,1.02,0,232,0,1,0,0,1,1,100,212.2621995615773,118.8065113445837,1,1,0,1
114,15,0,13.7,234.4470160733908,-68.51169330067941,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.109609422832727,-1.868800413887949,1.014,0,14,0,1,0,0,1,1,100,12.74927954915911,1.6902483025565758,1,1,0,1
115,17,12,0,4.955215001106262,-0.4156805732287472,1.014,0,14,0,1,0,0,1,1,100,8.488395609520374,5.58825885670266,1,1,0,1
115,18,12,0,7.702869888301939,1.464024053793401,1.014,0,14,0,1,0,0,1,1,100,9.469936676323414,0.8632322502136223,1,1,0,1
115,19,12,0,7.724710720684379,0.443674801290034,1.014,0,14,0,1,0,0,1,1,100,11.260947299748658,2.946438232136009,1,1,0,1
115,20,12,0,5.666583802364766,0.7975054627284406,1.014,0,14,0,1,0,0,1,1,100,10.03493178281933,4.15664260825462,1,1,0,1
115,21,155,0.05,99.87379820272326,-34.466096601914614,1.014,0,182,0,1,0,0,1,1,100,176.04249119199812,60.141889865044504,1,1,0,1
116,22,155,25.22,56.284310188144445,-75.36312090605497,1.017,0,182,0,1,0,0,1,1,100,152.92830723919906,40.748008449503686,1,1,0,1
118,23,400,137.4,202.63380352407694,-12.215694575570524,1.05,0,471,0,1,0,0,1,1,100,288.68941687047476,238.78449777510298,1,1,0,1
121,24,400,108.2,249.23285339027643,13.715247379150242,1.05,0,471,0,1,0,0,1,1,100,332.49256502836937,288.1802410976825,1,1,0,1
122,25,50,-4.96,20.654446550458673,-4.317662952095265,1.05,0,53,0,1,0,0,1,1,100,42.06679468974471,23.71633403082141,1,1,0,1
122,26,50,-4.96,19.430105794221163,-0.4240986826829598,1.05,0,53,0,1,0,0,1,1,100,43.85932631092146,7.447537130210556,1,1,0,1
122,27,50,-4.96,12.797616596519946,-13.99740432817489,1.05,0,53,0,1,0,0,1,1,100,57.10381453158334,7.829359041061252,1,1,0,1
122,28,50,-4.96,17.313012988120317,-10.579878601897509,1.05,0,53,0,1,0,0,1,1,100,40.974361607804894,31.89231391693262,1,1,0,1
122,29,50,-4.96,17.97204621359706,-4.042540996707974,1.05,0,53,0,1,0,0,1,1,100,51.3159871287644,6.662586482014599,1,1,0,1
122,30,50,-4.96,16.72329800128937,-6.1926157466135905,1.05,0,53,0,1,0,0,1,1,100,51.225902910809964,15.92618010705337,1,1,0,1
123,31,155,31.79,78.21477233991027,-42.443398357369006,1.05,0,182,0,1,0,0,1,1,100,194.62612646259367,104.43803726133193,1,1,0,1
123,32,155,31.79,78.40918067097664,-82.3816446233541,1.05,0,182,0,1,0,0,1,1,100,124.75961868325248,13.953465063113256,1,1,0,1
123,33,350,71.78,123.09526204364373,-27.94150998233816,1.05,0,412,0,1,0,0,1,1,100,413.01208686083555,260.86471467651427,1,1,0,1
201,34,10,0,11.496175969019532,3.5430978680960834,1.035,0,24,0,1,0,0,1,1,100,15.461460257880388,10.980271216277032,1,1,0,1
201,35,10,0,11.36160193476826,3.251147858798504,1.035,0,24,0,1,0,0,1,1,100,19.98599360510707,14.701111217672006,1,1,0,1
201,36,76,14.1,28.43235230119899,-37.09011863195337,1.035,0,89,0,1,0,0,1,1,100,93.85013216696679,20.699833484515537,1,1,0,1
201,37,76,14.1,35.35790494736284,-32.94521059282124,1.035,0,89,0,1,0,0,1,1,100,90.1911460472271,43.09557586576791,1,1,0,1
202,38,10,0,8.210410706233233,0.27812526281923056,1.035,0,24,0,1,0,0,1,1,100,16.19841021578759,12.027304996363819,1,1,0,1
202,39,10,0,9.743704217951745,-1.4767651101574302,1.035,0,24,0,1,0,0,1,1,100,15.654317048378289,11.521236790427938,1,1,0,1
202,40,76,7,24.23855935083702,-38.74668957549147,1.035,0,89,0,1,0,0,1,1,100,95.7191564226523,51.84883873719723,1,1,0,1
202,41,76,7,37.77537797112018,-11.254297888837755,1.035,0,89,0,1,0,0,1,1,100,88.33186543378979,41.891616183854644,1,1,0,1
207,42,80,17.2,67.5372149599716,5.271449136547744,1.025,0,118,0,1,0,0,1,1,100,89.2453448427841,10.216650201473385,1,1,0,1
207,43,80,17.2,60.90976028703153,-2.011067681014538,1.025,0,118,0,1,0,0,1,1,100,98.49968044552952,8.463077275082469,1,1,0,1
207,44,80,17.2,71.28254576493055,28.287713267840445,1.025,0,118,0,1,0,0,1,1,100,107.43694432545455,52.704194133402794,1,1,0,1
213,45,95.1,40.7,58.107675798237324,1.3406924977898598,1.02,0,232,0,1,0,0,1,1,100,211.3659326093737,56.877897076259785,1,1,0,1
213,46,95.1,40.7,74.95469508320093,13.7846509963274,1.02,0,232,0,1,0,0,1,1,100,178.8442770265043,33.557023858146295,1,1,0,1
213,47,95.1,40.7,97.62299956381321,24.71710332110524,1.02,0,232,0,1,0,0,1,1,100,227.95740991556087,111.16504959541606,1,1,0,1
214,48,0,13.68,200.74633644893765,12.100419097114354,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.81743328096345,-1.1882859933190053,1.014,0,14,0,1,0,0,1,1,100,13.823497036099432,4.357644082903862,1,1,0,1
215,50,12,0,6.678683704789727,1.0976799049414696,1.014,0,14,0,1,0,0,1,1,100,15.165486571937802,7.31606130793691,1,1,0,1
215,51,12,0,7.563573454320432,0.18110513733699918,1.014,0,14,0,1,0,0,1,1,100,13.28432850781828,1.9840933727100474,1,1,0,1
215,52,12,0,4.4450772271491585,-1.8012112109921867,1.014,0,14,0,1,0,0,1,1,100,9.075383752025663,4.728527798229721,1,1,0,1
215,53,12,0,5.230652516707778,-0.7517060799524184,1.014,0,14,0,1,0,0,1,1,100,9.931466104835271,0.11264176234602807,1,1,0,1
215,54,155,0.048,74.01145958155394,-76.11354521196336,1.014,0,182,0,1,0,0,1,1,100,128.82223719311878,37.608643357327665,1,1,0,1
216,55,155,25.22,77.53597887605429,-49.35209909500554,1.017,0,182,0,1,0,0,1,1,100,165.75360112031922,92.67682897850173,1,1,0,1
218,56,400,137.4,175.05711938254535,-60.54592888569459,1.05,0,471,0,1,0,0,1,1,100,390.58217518031597,91.39418307226151,1,1,0,1
221,57,400,108.2,178.564277542755,-34.256044500507386,1.05,0,471,0,1,0,0,1,1,100,387.61288575828075,168.9129159320146,1,1,0,1
222,58,50,-4.96,18.733464697003363,-14.2173778327182,1.05,0,53,0,1,0,0,1,1,100,47.01227533631027,8.419169289175686,1,1,0,1
222,59,50,-4.96,13.402753431349993,-19.987822620663792,1.05,0,53,0,1,0,0,1,1,100,47.83399503910914,12.537355249350407,1,1,0,1
222,60,50,-4.96,12.791917821019887,-19.33204936934635,1.05,0,53,0,1,0,0,1,1,100,41.56599143985659,1.2898255116306316,1,1,0,1
222,61,50,-4.96,20.29141311869025,-2.8608717149123564,1.05,0,53,0,1,0,0,1,1,100,54.40451594768092,46.87382438308361,1,1,0,1
222,62,50,-4.96,14.627767694741488,-8.438721192814407,1.05,0,53,0,1,0,0,1,1,100,50.019887678790845,6.207942310923347,1,1,0,1
222,63,50,-4.96,17.72150190323591,-1.4623809751123176,1.05,0,53,0,1,0,0,1,1,100,50.685208437498666,42.2563642399805,1,1,0,1
223,64,155,31.79,76.96265088766813,-41.13267145678401,1.05,0,182,0,1,0,0,1,1,100,173.78116316650994,48.07918923185207,1,1,0,1
223,65,155,31.79,65.03497181460261,-36.38924572383985,1.05,0,182,0,1,0,0,1,1,100,124.32463756832294,21.85806771926582,1,1,0,1
223,66,350,71.78,128.4150044247508,-94.24197492888197,1.05,0,412,0,1,0,0,1,1,100,337.14207543758675,146.48774172877893,1,1,0,1
301,67,10,0,12.13240738864988,1.1115760635584593,1.035,0,24,0,1,0,0,1,1,100,16.126738531515002,12.980233931513503,1,1,0,1
301,68,10,0,8.88209271337837,-3.9504625923000294,1.035,0,24,0,1,0,0,1,1,100,22.58847116306424,19.31878592520952,1,1,0,1
301,69,76,14.1,34.04579743696377,-14.769394599832594,1.035,0,89,0,1,0,0,1,1,100,60.47946362216025,7.947917918004094,1,1,0,1
301,70,76,14.1,35.727423960808665,-26.490029148524627,1.035,0,89,0,1,0,0,1,1,100,98.7649777442217,50.46861057654024,1,1,0,1
302,71,10,0,8.210786744952202,-2.3588596992194653,1.035,0,24,0,1,0,0,1,1,100,24.347151081077758,20.10033054738306,1,1,0,1
302,72,10,0,10.556999961379915,3.385593740735204,1.035,0,24,0,1,0,0,1,1,100,22.548223172314465,18.79747984485701,1,1,0,1
302,73,76,7,32.03667913097888,-12.999954522587352,1.035,0,89,0,1,0,0,1,1,100,64.06368632167577,10.40327276751399,1,1,0,1
302,74,76,7,29.781134275719523,-14.03284335648641,1.035,0,89,0,1,0,0,1,1,100,92.5976955384016,21.114222086220977,1,1,0,1
307,75,80,17.2,53.533555869944394,-7.054163399152458,1.025,0,118,0,1,0,0,1,1,100,129.0625120839104,68.99700763286091,1,1,0,1
307,76,80,17.2,42.10171161219478,-31.63108790293336,1.025,0,118,0,1,0,0,1,1,100,105.10178030002861,15.792154710507006,1,1,0,1
307,77,80,17.2,73.87151703704149,20.74899664800614,1.025,0,118,0,1,0,0,1,1,100,100.77640955802055,23.00791360670702,1,1,0,1
313,78,95.1,40.7,91.69302638620138,5.0004266537725925,1.02,0,232,0,1,0,0,1,1,100,183.31954082967712,83.95105096513869,1,1,0,1
313,79,95.1,40.7,85.48865082114935,-15.28324444591999,1.02,0,232,0,1,0,0,1,1,100,145.5199310204014,32.33242808353852,1,1,0,1
313,80,95.1,40.7,70.03811618313193,-27.608061857521534,1.02,0,232,0,1,0,0,1,1,100,221.1289168954361,111.92575992597264,1,1,0,1
314,81,0,13.68,236.0780842229724,-30.766537601593882,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.646266433596612,2.130084927566351,1.014,0,14,0,1,0,0,1,1,100,11.099380617588757,0.6854227767884709,1,1,0,1
315,83,12,0,4.601356298010796,-2.5677533500827856,1.014,0,14,0,1,0,0,1,1,100,12.811747506447135,4.312478605695068,1,1,0,1
315,84,12,0,4.511378504522145,-1.0659181212075053,1.014,0,14,0,1,0,0,1,1,100,13.028052715212105,3.481594588011502,1,1,0,1
315,85,12,0,4.7933603511191905,-0.8610510938800875,1.014,0,14,0,1,0,0,1,1,100,13.178791760466993,1.6942629116401076,1,1,0,1
315,86,12,0,4.2124530815519385,-3.1804736821912236,1.014,0,14,0,1,0,0,1,1,100,9.266138665191828,1.56238501098007,1,1,0,1
315,87,155,0.048,94.9515586681664,-49.76230049831793,1.014,0,182,0,1,0,0,1,1,100,182.3191065164283,66.19452085052616,1,1,0,1
316,88,155,25.22,58.27631879597902,-35.80695220734924,1.017,0,182,0,1,0,0,1,1,100,182.99981804331765,88.50359410768142,1,1,0,1
318,89,400,137.4,171.6650128737092,-61.50250523118302,1.05,0,471,0,1,0,0,1,1,100,317.5319894775748,6.572866416776004,1,1,0,1
321,90,400,108.2,205.0931876897812,-47.124391582328826,1.05,0,471,0,1,0,0,1,1,100,415.8557114005089,111.67794844601303,1,1,0,1
322,91,50,-4.96,11.511121140420435,-21.57006984353066,1.05,0,53,0,1,0,0,1,1,100,47.86815144121647,12.781392879500228,1,1,0,1
322,92,50,-4.96,17.053893188387157,-8.007709935121238,1.05,0,53,0,1,0,0,1,1,100,64.50659950030968,24.17926391819492,1,1,0,1
322,93,50,-4.96,14.259969329833984,-14.578288746718316,1.05,0,53,0,1,0,0,1,1,100,49.56916520372033,0.8791065495461226,1,1,0,1
322,94,50,-4.96,11.456541830301283,-12.180699697230015,1.05,0,53,0,1,0,0,1,1,100,41.608724512625486,34.24922414068067,1,1,0,1
322,95,50,-4.96,15.427301754057407,-14.742293716408312,1.05,0,53,0,1,0,0,1,1,100,62.15889160055668,11.780955260619535,1,1,0,1
322,96,50,-4.96,14.00606044754386,-17.23959009712562,1.05,0,53,0,1,0,0,1,1,100,42.20372368814424,7.169207178521901,1,1,0,1
323,97,155,31.79,91.12147861346602,-18.90302511677146,1.05,0,182,0,1,0,0,1,1,100,141.4200388698373,38.857357785396744,1,1,0,1
323,98,155,31.79,70.76106626167893,-25.34834520937875,1.05,0,182,0,1,0,0,1,1,100,197.13317628204823,85.98243838795462,1,1,0,1
323,99,350,71.78,152.73586260387674,-61.91380430595018,1.05,0,412,0,1,0,0,1,1,100,341.30022219615057,84.06801268085837,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
