 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,61.110411434291855,18.346411906283166,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,80.61835087899054,12.793632112163118,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,104.61596834412495,23.900250644058872,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,47.358876610054445,12.102041424797383,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,53.40128060488268,9.619217555006035,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,82.359994522018,24.977140563838745,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,90.65929708558834,19.985415589318144,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,92.5668331143421,18.077288871006107,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,118.14791793350014,30.03286134838499,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,130.42717913632558,26.79691259151511,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,167.71368311731936,42.73889596170913,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,157.46776246087953,32.91019943385618,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,249.51256027271205,33.86905314956903,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,88.6310913451016,13.212031857225112,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,287.599324037356,37.01793525306265,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,96.17606213794649,23.618419909125844,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,90.33306832031607,12.838805937594081,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,64.90712670991681,16.554962984973752,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,77.39460730120638,12.670051984087563,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,93.35153375011123,27.08586255955654,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,54.878554753651656,7.366690182669321,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,48.85046200889158,10.895575697653927,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,90.5896567808535,18.729714860661886,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,99.43070484543568,17.135702387244674,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,125.38357097859854,22.406839812462216,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,128.14977949367835,24.214613282891552,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,97.884855030074,26.32721244008839,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,165.3540347373253,26.384389390889368,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,169.64226863427845,19.99962163598975,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,229.14647516736443,41.0518046911776,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,56.01512124553788,17.641569651011377,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,177.93564929033587,38.44380721004661,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,129.30025390197923,18.771569714338284,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,64.95231832526922,19.075133493937088,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,93.28582588699086,11.625765601847412,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,70.98988545102719,16.873235024568622,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,153.60192770049534,27.86765664803395,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,66.16282865852052,7.527018623295239,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,55.097710936184086,10.871473114049435,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,113.79536640271246,20.82491044141911,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,93.59660823286394,15.1150855402078,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,134.70285714418162,17.773446617684325,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,130.27178235520958,24.80059735745564,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,150.08382731788325,34.895288486815986,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,160.10050256595878,45.73426373738497,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,159.4447000647479,19.613462857368216,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,275.2928657724787,47.336162114050985,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,71.6480711099971,11.098064342505296,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,207.01968369239685,52.81576218368579,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,146.77657331715162,28.855842702556632,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,109.7507698489487,20.037897097080947,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,12.930533736944199,4.372323482763022,1.035,0,24,0,1,0,0,1,1,100,20.18834637105465,15.472320397207515,1,1,0,1
101,2,10,0,10.303962850943208,2.972105564083904,1.035,0,24,0,1,0,0,1,1,100,18.467293612658978,15.123004862489179,1,1,0,1
101,3,76,14.1,27.675339995417744,-26.397271814523265,1.035,0,89,0,1,0,0,1,1,100,53.53139580413699,53.089267827832025,1,1,0,1
101,4,76,14.1,31.014065876137465,-38.49063062621282,1.035,0,89,0,1,0,0,1,1,100,72.66883175056428,63.76507520409185,1,1,0,1
102,5,10,0,12.976945575326681,1.652317707426846,1.035,0,24,0,1,0,0,1,1,100,20.034922149032354,14.697576718945058,1,1,0,1
102,6,10,0,7.422723347786814,-5.041079047601672,1.035,0,24,0,1,0,0,1,1,100,25.153162942267954,21.94099695111625,1,1,0,1
102,7,76,7,31.492189917247742,-15.337967462604865,1.035,0,89,0,1,0,0,1,1,100,62.259393696486946,0.22194686502217564,1,1,0,1
102,8,76,7,28.169333762023598,-31.372977150604136,1.035,0,89,0,1,0,0,1,1,100,94.24193098731338,34.97948992885649,1,1,0,1
107,9,80,17.2,75.8595207128674,21.179857442155495,1.025,0,118,0,1,0,0,1,1,100,90.55290843825787,33.00732789444737,1,1,0,1
107,10,80,17.2,50.05019950401038,7.84401916153729,1.025,0,118,0,1,0,0,1,1,100,83.58686725609003,30.04254587576723,1,1,0,1
107,11,80,17.2,43.27449400909245,-0.6549823908135224,1.025,0,118,0,1,0,0,1,1,100,79.71688502002507,4.240074643166736,1,1,0,1
113,12,95.1,40.7,102.89113945513964,16.245665956288576,1.02,0,232,0,1,0,0,1,1,100,157.00238916575907,13.023110824495063,1,1,0,1
113,13,95.1,40.7,87.46163677796721,24.751546382904053,1.02,0,232,0,1,0,0,1,1,100,196.62866024510004,93.33927896327106,1,1,0,1
113,14,95.1,40.7,102.2380205988884,29.549615900963545,1.02,0,232,0,1,0,0,1,1,100,180.89987797336653,67.1956047223159,1,1,0,1
114,15,0,13.7,193.95937581546605,12.593565841671108,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.501293736137449,1.7524186313152308,1.014,0,14,0,1,0,0,1,1,100,13.24054554104805,4.680912100821734,1,1,0,1
115,17,12,0,5.576201465539635,-1.9539232238195838,1.014,0,14,0,1,0,0,1,1,100,10.121534159593283,0.17811877962201805,1,1,0,1
115,18,12,0,6.1762359120883055,0.9695119318552328,1.014,0,14,0,1,0,0,1,1,100,13.902905495278539,4.64242501359433,1,1,0,1
115,19,12,0,5.452563058678061,-0.9274151919409634,1.014,0,14,0,1,0,0,1,1,100,14.112253746204077,5.958300767652689,1,1,0,1
115,20,12,0,6.258541410975159,-0.12292476324364543,1.014,0,14,0,1,0,0,1,1,100,8.730469264648853,8.074318455864347,1,1,0,1
115,21,155,0.05,94.73594855889678,1.4182575256563723,1.014,0,182,0,1,0,0,1,1,100,194.23030812991783,117.9883426667191,1,1,0,1
116,22,155,25.22,73.4311265014112,-24.21660231333226,1.017,0,182,0,1,0,0,1,1,100,126.5950434806291,102.78463508032496,1,1,0,1
118,23,400,137.4,210.59943520464003,-72.4935048352927,1.05,0,471,0,1,0,0,1,1,100,363.4026247449219,95.05901373349943,1,1,0,1
121,24,400,108.2,163.92773684114218,-95.31377883628011,1.05,0,471,0,1,0,0,1,1,100,442.2192352265119,56.898409035056716,1,1,0,1
122,25,50,-4.96,13.162017078697682,-8.892040636856107,1.05,0,53,0,1,0,0,1,1,100,63.39282570872455,47.49283252777155,1,1,0,1
122,26,50,-4.96,15.383307625353336,-5.053348363842815,1.05,0,53,0,1,0,0,1,1,100,38.3493411517702,1.8732256349176097,1,1,0,1
122,27,50,-4.96,20.158960621804,-12.30651338174939,1.05,0,53,0,1,0,0,1,1,100,48.4974684054032,12.534004740882665,1,1,0,1
122,28,50,-4.96,13.89895361661911,-13.01353551968932,1.05,0,53,0,1,0,0,1,1,100,40.56020322954282,21.745309099670997,1,1,0,1
122,29,50,-4.96,14.98581660091877,-12.875615633372217,1.05,0,53,0,1,0,0,1,1,100,44.34265227988362,17.156475982928622,1,1,0,1
122,30,50,-4.96,17.72413880303502,-12.867971534095705,1.05,0,53,0,1,0,0,1,1,100,61.56249078921974,19.633513258304447,1,1,0,1
123,31,155,31.79,101.12298195436597,8.245765105821192,1.05,0,182,0,1,0,0,1,1,100,183.70000944007188,55.32449451795546,1,1,0,1
123,32,155,31.79,64.42860513553023,-49.92352763796225,1.05,0,182,0,1,0,0,1,1,100,136.88242620462552,45.052357885078536,1,1,0,1
123,33,350,71.78,142.3978997510858,-48.431939302245155,1.05,0,412,0,1,0,0,1,1,100,361.95786494528875,134.1826562476344,1,1,0,1
201,34,10,0,12.215961937792601,2.2203283449634927,1.035,0,24,0,1,0,0,1,1,100,22.180494255386293,18.232060934361073,1,1,0,1
201,35,10,0,8.66080759325996,-3.286683631595224,1.035,0,24,0,1,0,0,1,1,100,22.373765508644283,17.397833459880204,1,1,0,1
201,36,76,14.1,32.853334716986865,-10.3984854479786,1.035,0,89,0,1,0,0,1,1,100,87.06287035830319,19.779063917919984,1,1,0,1
201,37,76,14.1,26.332250250969082,-25.204814336029813,1.035,0,89,0,1,0,0,1,1,100,68.38275276664645,15.179280019737789,1,1,0,1
202,38,10,0,11.11701531521976,3.201730901375413,1.035,0,24,0,1,0,0,1,1,100,17.129924651235342,12.79630087491125,1,1,0,1
202,39,10,0,12.418050120584667,2.1235838485881686,1.035,0,24,0,1,0,0,1,1,100,19.00905190873891,15.155253666257487,1,1,0,1
202,40,76,7,33.65953336330131,-8.61473623197525,1.035,0,89,0,1,0,0,1,1,100,59.96391689404845,13.523000498987612,1,1,0,1
202,41,76,7,38.97754431562498,-25.30108358198777,1.035,0,89,0,1,0,0,1,1,100,61.43413929454982,42.5898396516642,1,1,0,1
207,42,80,17.2,44.4869066979736,0.5716456705704331,1.025,0,118,0,1,0,0,1,1,100,121.58462001010774,44.02954263146965,1,1,0,1
207,43,80,17.2,50.998899238184094,-22.007105369120836,1.025,0,118,0,1,0,0,1,1,100,113.36630131583661,42.77152455295436,1,1,0,1
207,44,80,17.2,75.27237842883915,3.1271632499992847,1.025,0,118,0,1,0,0,1,1,100,75.07194416131824,7.077560122124851,1,1,0,1
213,45,95.1,40.7,85.9707809984684,-10.042774345725789,1.02,0,232,0,1,0,0,1,1,100,189.06059145890174,54.38926692159376,1,1,0,1
213,46,95.1,40.7,83.444495677948,-18.999894462525845,1.02,0,232,0,1,0,0,1,1,100,142.8519776927307,72.42121385750438,1,1,0,1
213,47,95.1,40.7,79.7422677539289,-1.898339956998825,1.02,0,232,0,1,0,0,1,1,100,166.3842616886366,34.5641615909617,1,1,0,1
214,48,0,13.68,146.3999614305794,-79.19761953409764,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.354968760441988,-0.38946271101012897,1.014,0,14,0,1,0,0,1,1,100,9.468586060032248,1.969685364291072,1,1,0,1
215,50,12,0,5.49959643194452,-0.3346906752325598,1.014,0,14,0,1,0,0,1,1,100,13.385354986600577,1.6602973304316393,1,1,0,1
215,51,12,0,7.645035720337183,1.0027359486557543,1.014,0,14,0,1,0,0,1,1,100,13.311534965224565,3.6683815159276154,1,1,0,1
215,52,12,0,4.741447307076305,-2.1206688433885583,1.014,0,14,0,1,0,0,1,1,100,12.622125630453228,2.426687737628816,1,1,0,1
215,53,12,0,7.389358545653522,1.779495454207062,1.014,0,14,0,1,0,0,1,1,100,12.550513020157815,2.33348680213094,1,1,0,1
215,54,155,0.048,63.296969372779124,-89.85901030385867,1.014,0,182,0,1,0,0,1,1,100,192.5143635617569,112.47808581645369,1,1,0,1
216,55,155,25.22,61.234832130372524,-54.0314394547604,1.017,0,182,0,1,0,0,1,1,100,161.06600942858495,42.25361642437055,1,1,0,1
218,56,400,137.4,211.82490786537528,31.36159762740138,1.05,0,471,0,1,0,0,1,1,100,434.4610062800347,66.25022185500706,1,1,0,1
221,57,400,108.2,238.1385362055153,11.279053327161847,1.05,0,471,0,1,0,0,1,1,100,499.3128662370145,270.25218008551747,1,1,0,1
222,58,50,-4.96,11.550894632190465,-7.369302576500923,1.05,0,53,0,1,0,0,1,1,100,57.0206815795973,19.640048320870854,1,1,0,1
222,59,50,-4.96,13.048133192956447,-15.564424693211913,1.05,0,53,0,1,0,0,1,1,100,40.486134837847196,29.038644419828493,1,1,0,1
222,60,50,-4.96,18.29430291801691,-0.7351128725334988,1.05,0,53,0,1,0,0,1,1,100,51.88305802643299,0.5547334108470263,1,1,0,1
222,61,50,-4.96,18.320695830136536,-4.866927489452063,1.05,0,53,0,1,0,0,1,1,100,39.84895425848662,33.10748801490134,1,1,0,1
222,62,50,-4.96,20.39188574701548,-2.3764485235325985,1.05,0,53,0,1,0,0,1,1,100,52.53609275911003,46.99345702731449,1,1,0,1
222,63,50,-4.96,11.426075036078691,-14.864183846861126,1.05,0,53,0,1,0,0,1,1,100,63.499268600717194,3.036259578075274,1,1,0,1
223,64,155,31.79,94.16360254958272,-31.9693299876526,1.05,0,182,0,1,0,0,1,1,100,200.47099283104765,86.7904951230041,1,1,0,1
223,65,155,31.79,75.81245417147875,-91.05651550134644,1.05,0,182,0,1,0,0,1,1,100,135.25008793058805,57.45412860701326,1,1,0,1
223,66,350,71.78,128.18545408314094,-21.754520393442363,1.05,0,412,0,1,0,0,1,1,100,256.3816361548379,104.3916903026402,1,1,0,1
301,67,10,0,11.829515943303704,1.8955609216354787,1.035,0,24,0,1,0,0,1,1,100,21.953790976665914,17.452079000882804,1,1,0,1
301,68,10,0,10.669781284872442,0.42686162889003754,1.035,0,24,0,1,0,0,1,1,100,25.42717930395156,20.3675528132543,1,1,0,1
301,69,76,14.1,33.56371935456991,-28.664882315322764,1.035,0,89,0,1,0,0,1,1,100,97.54310625866057,49.807746732234975,1,1,0,1
301,70,76,14.1,22.977393016219136,-45.00376410479657,1.035,0,89,0,1,0,0,1,1,100,75.21320638544857,22.520757965221996,1,1,0,1
302,71,10,0,8.019081358332187,0.765734382905066,1.035,0,24,0,1,0,0,1,1,100,24.729112785309553,21.249529457930475,1,1,0,1
302,72,10,0,9.514352572150528,-1.7525527020916343,1.035,0,24,0,1,0,0,1,1,100,23.850942592136562,20.82508343435824,1,1,0,1
302,73,76,7,23.367336305323988,-31.47419256181456,1.035,0,89,0,1,0,0,1,1,100,74.40992894079537,25.8270730720088,1,1,0,1
302,74,76,7,32.9544511763379,-29.52907038899138,1.035,0,89,0,1,0,0,1,1,100,83.87158241085707,10.640309445336442,1,1,0,1
307,75,80,17.2,60.62146155070514,13.898767283186324,1.025,0,118,0,1,0,0,1,1,100,96.11672630067915,32.205733011942364,1,1,0,1
307,76,80,17.2,61.35602961760014,0.6978167574852705,1.025,0,118,0,1,0,0,1,1,100,78.82403034716845,21.171291278442368,1,1,0,1
307,77,80,17.2,59.14016238693148,12.26029287558049,1.025,0,118,0,1,0,0,1,1,100,122.23775821737945,44.609172627096996,1,1,0,1
313,78,95.1,40.7,69.77898513153195,-7.711916819214821,1.02,0,232,0,1,0,0,1,1,100,138.29080291599965,41.033239778967086,1,1,0,1
313,79,95.1,40.7,61.96961756795645,-9.279455322772264,1.02,0,232,0,1,0,0,1,1,100,142.76389652863145,8.384008235023344,1,1,0,1
313,80,95.1,40.7,70.86397843062878,-1.143565222620964,1.02,0,232,0,1,0,0,1,1,100,152.82227911953814,94.73478428217719,1,1,0,1
314,81,0,13.68,157.18574020080268,-90.75093157356605,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.440957100782544,0.41753054643049836,1.014,0,14,0,1,0,0,1,1,100,14.625989494845271,3.9730681744962926,1,1,0,1
315,83,12,0,6.772936313319952,-0.5931387788616123,1.014,0,14,0,1,0,0,1,1,100,14.48887958843261,2.663698417134583,1,1,0,1
315,84,12,0,6.313753309752792,1.7030374299734827,1.014,0,14,0,1,0,0,1,1,100,11.223864861577749,1.0966807110607633,1,1,0,1
315,85,12,0,4.80284781306982,0.2996896111406384,1.014,0,14,0,1,0,0,1,1,100,12.122761987522246,3.8555371966213006,1,1,0,1
315,86,12,0,4.4514115864410995,-0.4952950704842811,1.014,0,14,0,1,0,0,1,1,100,9.458540758118033,1.2548279743641615,1,1,0,1
315,87,155,0.048,91.10007715597749,-49.22283094096929,1.014,0,182,0,1,0,0,1,1,100,151.83026188774966,79.3889946397976,1,1,0,1
316,88,155,25.22,97.17789325863123,-71.64880004571751,1.017,0,182,0,1,0,0,1,1,100,194.63987517193894,71.86639106285295,1,1,0,1
318,89,400,137.4,146.08905783854425,-119.71845542546362,1.05,0,471,0,1,0,0,1,1,100,462.3584136366844,192.09104233887047,1,1,0,1
321,90,400,108.2,181.46854440681636,-37.598327167797834,1.05,0,471,0,1,0,0,1,1,100,439.59976347163325,187.35727190040058,1,1,0,1
322,91,50,-4.96,14.413141238689423,-7.276436896063387,1.05,0,53,0,1,0,0,1,1,100,48.731574611738324,9.404479949735112,1,1,0,1
322,92,50,-4.96,18.126589799672367,-15.110037081222984,1.05,0,53,0,1,0,0,1,1,100,49.06854741740972,48.68066369728234,1,1,0,1
322,93,50,-4.96,13.218892310559749,-6.223473861161619,1.05,0,53,0,1,0,0,1,1,100,61.71114310156553,24.918050535488867,1,1,0,1
322,94,50,-4.96,19.34754073768854,-11.01325964992866,1.05,0,53,0,1,0,0,1,1,100,42.99881567712873,28.216783548951696,1,1,0,1
322,95,50,-4.96,18.900245635956527,-12.696189728192987,1.05,0,53,0,1,0,0,1,1,100,46.200276049785316,17.364296828980322,1,1,0,1
322,96,50,-4.96,20.15531133785844,-7.171296957228332,1.05,0,53,0,1,0,0,1,1,100,48.786549433134496,6.832627316471189,1,1,0,1
323,97,155,31.79,101.17070775106549,-38.727158601395786,1.05,0,182,0,1,0,0,1,1,100,188.1182195895817,80.62224177472525,1,1,0,1
323,98,155,31.79,57.66877053678036,-60.158100532367826,1.05,0,182,0,1,0,0,1,1,100,149.10308606131002,74.897585767915,1,1,0,1
323,99,350,71.78,140.02239821478724,-29.571717177750543,1.05,0,412,0,1,0,0,1,1,100,255.66026193555444,3.484701420180528,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
