 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,90.70361123053506,14.301752812947985,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,84.46822575595645,11.091544519817456,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,101.27038092143833,18.379827966742123,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.45155013849865,13.250086246890016,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,54.603129925763795,7.763619108872394,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,112.82075938611479,15.731511389876156,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,74.3752790004888,14.008100753148318,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,145.9902451606358,29.597790155285036,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,109.17837083572755,29.834902960640008,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,134.90586185788058,28.57739242896996,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,151.67810465420618,27.39196055350927,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,120.22737329166485,28.021835252211613,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,272.5898831185866,56.29594307228029,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,74.1356225740118,11.894592927142046,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,194.0801026945995,53.851170926431195,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,123.76774416226745,32.04847104487061,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,101.75226997947692,18.812196943066738,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,77.38642455418947,18.428763394481688,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,68.4434736428462,13.261127436080015,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,93.63026784106435,21.097664899568954,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,54.870473854853124,9.747370520432945,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,51.91288858675305,8.214608142801561,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,72.33087840658575,14.619619040205514,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,104.04103770311339,17.436292246595258,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,99.23097891237995,25.5228702330566,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,135.77948427923258,32.0682822722476,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,168.76110302703896,35.04299226185493,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,141.84027886375807,46.05762487986647,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,143.73834528287549,33.51903929776023,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,241.41995255886314,39.05014822048545,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,65.11948738651816,17.26503998170048,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,180.02124215226243,35.546342795492336,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,151.59178811135513,20.057779629618345,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,89.64318446702957,21.392908301173804,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,61.54377361203208,17.994914968096463,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,76.9395854352564,17.036807339315306,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,144.4475850375155,18.64990441241101,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,43.03270472986428,11.711399926068959,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,35.66507419579779,7.581758455219119,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,107.9644331063915,21.33496212251857,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,112.04040477370144,18.49514456432895,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,148.71921796772966,18.392935072881865,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,115.3640418284945,19.70574913651999,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,172.92831268815323,22.83612432146631,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,208.7605750122196,37.63797139505809,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,143.85773512032193,25.30696806982267,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,216.04776021971753,42.304793482267854,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,57.22927530036773,10.31719450624287,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,228.9135484364558,54.146264212185706,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,154.84013158039767,19.528759402585866,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,114.11436198667286,18.098689410158805,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,8.158140060026199,-1.4495587893761694,1.035,0,24,0,1,0,0,1,1,100,23.90138099901378,19.64742222376168,1,1,0,1
101,2,10,0,10.46685246983543,2.9169771960005164,1.035,0,24,0,1,0,0,1,1,100,16.190715187229216,11.562626229366288,1,1,0,1
101,3,76,14.1,21.47633939562365,-25.58381439954974,1.035,0,89,0,1,0,0,1,1,100,56.727327056042846,12.068412683270871,1,1,0,1
101,4,76,14.1,33.782339736353606,-33.4923138525337,1.035,0,89,0,1,0,0,1,1,100,84.27244028430432,40.276888608150195,1,1,0,1
102,5,10,0,7.753646945115178,-0.9639467359520504,1.035,0,24,0,1,0,0,1,1,100,21.32104437239468,18.16268216563389,1,1,0,1
102,6,10,0,10.641063402406871,0.5081045273691416,1.035,0,24,0,1,0,0,1,1,100,21.776700599119067,18.099633997781204,1,1,0,1
102,7,76,7,33.01763488026336,-28.94200949394144,1.035,0,89,0,1,0,0,1,1,100,77.45883821807801,30.531205916926268,1,1,0,1
102,8,76,7,33.80386406555772,-34.05806525284426,1.035,0,89,0,1,0,0,1,1,100,95.42717909812927,25.294675559997557,1,1,0,1
107,9,80,17.2,75.67386470921338,20.634153032675385,1.025,0,118,0,1,0,0,1,1,100,129.81151496991515,39.53111717826687,1,1,0,1
107,10,80,17.2,47.85121429804712,1.1803251625969935,1.025,0,118,0,1,0,0,1,1,100,129.18287453707308,50.268604818265885,1,1,0,1
107,11,80,17.2,62.513721873052425,7.99021868035198,1.025,0,118,0,1,0,0,1,1,100,87.14736075140536,23.817366949515417,1,1,0,1
113,12,95.1,40.7,70.0056519433856,-14.811316844075918,1.02,0,232,0,1,0,0,1,1,100,245.17248690668495,105.47000451092146,1,1,0,1
113,13,95.1,40.7,91.65577135235071,3.7240130491554737,1.02,0,232,0,1,0,0,1,1,100,210.30078720143067,77.75472138148035,1,1,0,1
113,14,95.1,40.7,77.28761034458876,-14.552232921123505,1.02,0,232,0,1,0,0,1,1,100,192.44108658949847,100.5739955965942,1,1,0,1
114,15,0,13.7,252.79351603239775,36.09909168444574,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.714976026397198,-2.7316299146041283,1.014,0,14,0,1,0,0,1,1,100,9.17649100217968,0.5272816943004717,1,1,0,1
115,17,12,0,4.906595497671514,-1.8119059142656626,1.014,0,14,0,1,0,0,1,1,100,8.415648413076996,3.1983607802255616,1,1,0,1
115,18,12,0,6.481414126697928,1.340145393926651,1.014,0,14,0,1,0,0,1,1,100,12.058025647513567,3.74284826349467,1,1,0,1
115,19,12,0,7.656156296376139,1.270637364685535,1.014,0,14,0,1,0,0,1,1,100,9.355770925618707,0.5416907424107187,1,1,0,1
115,20,12,0,4.53614807613194,-1.1788525720126923,1.014,0,14,0,1,0,0,1,1,100,11.13183265607804,4.303039122931658,1,1,0,1
115,21,155,0.05,84.333694960922,-76.41201411793011,1.014,0,182,0,1,0,0,1,1,100,123.87742245383559,47.66710095579036,1,1,0,1
116,22,155,25.22,76.53542557358742,-45.675117339007556,1.017,0,182,0,1,0,0,1,1,100,131.45751684368588,59.14600363050123,1,1,0,1
118,23,400,137.4,198.63731812685728,22.177364099770813,1.05,0,471,0,1,0,0,1,1,100,509.4163168780506,190.10376979131257,1,1,0,1
121,24,400,108.2,218.60354993492365,-38.76552694477141,1.05,0,471,0,1,0,0,1,1,100,470.1981460303069,98.17116486839956,1,1,0,1
122,25,50,-4.96,13.608462702482939,-9.458655714336782,1.05,0,53,0,1,0,0,1,1,100,45.13035680865869,42.57888396862952,1,1,0,1
122,26,50,-4.96,16.196121661365034,-7.104459299799053,1.05,0,53,0,1,0,0,1,1,100,44.32874754071236,6.3827896388133905,1,1,0,1
122,27,50,-4.96,20.75169349163771,-12.674563130270691,1.05,0,53,0,1,0,0,1,1,100,40.690313403028995,23.984122586310214,1,1,0,1
122,28,50,-4.96,16.10231972262263,-10.001353872381152,1.05,0,53,0,1,0,0,1,1,100,59.51541828690097,45.84864726962187,1,1,0,1
122,29,50,-4.96,16.39343663305044,-6.369680594559757,1.05,0,53,0,1,0,0,1,1,100,47.12829362368211,5.538084148429334,1,1,0,1
122,30,50,-4.96,19.388251312822106,-7.710882257483895,1.05,0,53,0,1,0,0,1,1,100,59.557374028954655,14.553999644112054,1,1,0,1
123,31,155,31.79,92.65124246105552,-51.127243081107736,1.05,0,182,0,1,0,0,1,1,100,153.74495163257234,58.20869147548218,1,1,0,1
123,32,155,31.79,89.70872329548001,-68.5957415914163,1.05,0,182,0,1,0,0,1,1,100,120.90092145116067,3.567205734713923,1,1,0,1
123,33,350,71.78,128.329109007027,-95.32324998290281,1.05,0,412,0,1,0,0,1,1,100,443.10822228901094,218.286315755453,1,1,0,1
201,34,10,0,10.392504172865301,-0.21868717996403575,1.035,0,24,0,1,0,0,1,1,100,23.21947095077485,17.822772846492008,1,1,0,1
201,35,10,0,11.967707379255444,-0.6232942887581885,1.035,0,24,0,1,0,0,1,1,100,17.406143179163337,14.305951265329496,1,1,0,1
201,36,76,14.1,29.258517336566,-39.38578531215899,1.035,0,89,0,1,0,0,1,1,100,63.76756757255644,50.526786391626985,1,1,0,1
201,37,76,14.1,34.73093763040379,-33.26071692816913,1.035,0,89,0,1,0,0,1,1,100,87.86410318743437,27.66040489863603,1,1,0,1
202,38,10,0,11.026816435623914,-1.3238473115488887,1.035,0,24,0,1,0,0,1,1,100,23.433338557370007,19.78372300441377,1,1,0,1
202,39,10,0,7.536215364467353,-4.169072526041418,1.035,0,24,0,1,0,0,1,1,100,17.261929601430893,13.930190629549326,1,1,0,1
202,40,76,7,22.330172158777714,-47.47258344292641,1.035,0,89,0,1,0,0,1,1,100,55.096066333912304,0.731339922361073,1,1,0,1
202,41,76,7,22.944974191021174,-21.768410806544125,1.035,0,89,0,1,0,0,1,1,100,88.94269276559352,29.02827651396393,1,1,0,1
207,42,80,17.2,71.29266635980457,5.088308005593717,1.025,0,118,0,1,0,0,1,1,100,72.05515735782683,12.143829088890925,1,1,0,1
207,43,80,17.2,55.13014490995556,-16.397729680873454,1.025,0,118,0,1,0,0,1,1,100,122.41888833697887,60.84027056116613,1,1,0,1
207,44,80,17.2,61.45748942065985,-7.076037911698215,1.025,0,118,0,1,0,0,1,1,100,123.87852104380728,62.66495848423803,1,1,0,1
213,45,95.1,40.7,94.54496128484607,21.229022294282913,1.02,0,232,0,1,0,0,1,1,100,228.4611081761774,69.09065398523583,1,1,0,1
213,46,95.1,40.7,73.11069121584296,1.9241405501961708,1.02,0,232,0,1,0,0,1,1,100,150.73345257393083,14.62910038633271,1,1,0,1
213,47,95.1,40.7,84.16352094709873,-18.377199053764343,1.02,0,232,0,1,0,0,1,1,100,243.37769089299258,138.25749496099542,1,1,0,1
214,48,0,13.68,251.44944134168327,-13.832675337325782,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.244875053223222,-2.299268955923618,1.014,0,14,0,1,0,0,1,1,100,11.98339372985065,2.356516698673369,1,1,0,1
215,50,12,0,5.669981138594448,0.8911749330349261,1.014,0,14,0,1,0,0,1,1,100,11.976366989314556,5.189425368905068,1,1,0,1
215,51,12,0,7.2940219433046884,0.09952521203085851,1.014,0,14,0,1,0,0,1,1,100,14.101831174828114,5.16753518689424,1,1,0,1
215,52,12,0,4.834206040855497,-1.6632529989816245,1.014,0,14,0,1,0,0,1,1,100,10.675748988613485,10.63423726912268,1,1,0,1
215,53,12,0,5.008801021054387,0.08815122758969629,1.014,0,14,0,1,0,0,1,1,100,13.468095329403878,5.765602619200946,1,1,0,1
215,54,155,0.048,81.56546868756413,-52.83476585103199,1.014,0,182,0,1,0,0,1,1,100,143.16630305466242,48.84990099770948,1,1,0,1
216,55,155,25.22,62.76271253079176,-69.91479743970558,1.017,0,182,0,1,0,0,1,1,100,192.06150238402188,93.4193745228229,1,1,0,1
218,56,400,137.4,258.8702063169331,26.234618350863514,1.05,0,471,0,1,0,0,1,1,100,410.04877755418414,92.63318331446493,1,1,0,1
221,57,400,108.2,253.40683489106598,5.032684244215517,1.05,0,471,0,1,0,0,1,1,100,418.8247528858483,132.87849153392017,1,1,0,1
222,58,50,-4.96,13.770227184146641,-7.560846389643849,1.05,0,53,0,1,0,0,1,1,100,61.5991949266754,9.019268369302146,1,1,0,1
222,59,50,-4.96,17.02690368369222,-4.581460726633665,1.05,0,53,0,1,0,0,1,1,100,42.86072978051379,29.23133161019567,1,1,0,1
222,60,50,-4.96,15.325212323665617,-3.328014800138771,1.05,0,53,0,1,0,0,1,1,100,62.662130827084184,11.729993973858654,1,1,0,1
222,61,50,-4.96,12.777457249909638,-9.222981680557133,1.05,0,53,0,1,0,0,1,1,100,56.88138397410511,20.946315983310335,1,1,0,1
222,62,50,-4.96,12.097074244171381,-7.613476170226932,1.05,0,53,0,1,0,0,1,1,100,46.157067003659904,5.128904292359948,1,1,0,1
222,63,50,-4.96,15.405597396939992,-13.15516562862322,1.05,0,53,0,1,0,0,1,1,100,51.03125468129293,3.1315677892416787,1,1,0,1
223,64,155,31.79,67.9287553653121,-75.30519613530487,1.05,0,182,0,1,0,0,1,1,100,167.1829201260116,58.65198247868102,1,1,0,1
223,65,155,31.79,87.55232627689838,-65.05135661922395,1.05,0,182,0,1,0,0,1,1,100,111.50694146612658,28.85097455090144,1,1,0,1
223,66,350,71.78,109.20692068291828,-103.01880704821087,1.05,0,412,0,1,0,0,1,1,100,253.06713617872444,41.73681716900316,1,1,0,1
301,67,10,0,7.77444780850783,-4.181770329829305,1.035,0,24,0,1,0,0,1,1,100,18.09800621215254,14.355420143976808,1,1,0,1
301,68,10,0,7.3252405426464975,-5.067562025506049,1.035,0,24,0,1,0,0,1,1,100,22.756707747466862,18.764675651323053,1,1,0,1
301,69,76,14.1,24.367316611111164,-15.792082207743071,1.035,0,89,0,1,0,0,1,1,100,79.01384580601007,22.919240666814154,1,1,0,1
301,70,76,14.1,38.59492607228458,-31.719289544271305,1.035,0,89,0,1,0,0,1,1,100,86.69101445432752,25.039056824557477,1,1,0,1
302,71,10,0,8.11627708747983,-2.7864608131349087,1.035,0,24,0,1,0,0,1,1,100,25.217605534009635,20.116626319345087,1,1,0,1
302,72,10,0,8.324747191276401,-1.1452088467776775,1.035,0,24,0,1,0,0,1,1,100,25.44563598651439,20.147192500419916,1,1,0,1
302,73,76,7,37.40971841337159,-2.4627709730993956,1.035,0,89,0,1,0,0,1,1,100,94.3626946469769,15.951183276735279,1,1,0,1
302,74,76,7,24.940022915136066,-24.911385194631297,1.035,0,89,0,1,0,0,1,1,100,57.23952731322497,3.4285664391145048,1,1,0,1
307,75,80,17.2,70.24604089278728,-7.047798508778229,1.025,0,118,0,1,0,0,1,1,100,97.54105536732823,38.32743290462532,1,1,0,1
307,76,80,17.2,48.334196800366044,-24.939048738218844,1.025,0,118,0,1,0,0,1,1,100,129.70207795035097,68.29398139263506,1,1,0,1
307,77,80,17.2,69.85249759722501,-2.263673306442797,1.025,0,118,0,1,0,0,1,1,100,99.5997020136565,29.60215775994584,1,1,0,1
313,78,95.1,40.7,89.93516539409757,33.02873674035072,1.02,0,232,0,1,0,0,1,1,100,182.39849781296215,56.52118377318371,1,1,0,1
313,79,95.1,40.7,89.09921284392476,3.4610808938741684,1.02,0,232,0,1,0,0,1,1,100,212.77130982722156,89.64502749148058,1,1,0,1
313,80,95.1,40.7,101.11423556134106,19.425450749695315,1.02,0,232,0,1,0,0,1,1,100,203.87910152669065,107.49043023357866,1,1,0,1
314,81,0,13.68,228.067340971902,-86.11173787852749,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.405398939270526,2.2803517431020737,1.014,0,14,0,1,0,0,1,1,100,12.986735955812037,4.188667027540506,1,1,0,1
315,83,12,0,7.394083913136274,2.128707701247187,1.014,0,14,0,1,0,0,1,1,100,12.20891421586275,1.287097655832767,1,1,0,1
315,84,12,0,4.6290182950906456,-1.1666264330036942,1.014,0,14,0,1,0,0,1,1,100,8.408741035871207,3.7741689244146386,1,1,0,1
315,85,12,0,7.485273751616479,1.860118131805212,1.014,0,14,0,1,0,0,1,1,100,14.66097210031003,2.2311919271573437,1,1,0,1
315,86,12,0,5.1790093422867365,-0.7582831674255424,1.014,0,14,0,1,0,0,1,1,100,12.185417305491866,0.16288486909121502,1,1,0,1
315,87,155,0.048,76.73946635425091,-55.459132064599544,1.014,0,182,0,1,0,0,1,1,100,113.24880060041323,103.60961874349569,1,1,0,1
316,88,155,25.22,58.29632597416639,-101.40811843471602,1.017,0,182,0,1,0,0,1,1,100,196.50152439344674,124.56556769441814,1,1,0,1
318,89,400,137.4,177.0218233205378,-101.82902539614588,1.05,0,471,0,1,0,0,1,1,100,442.1733604557812,118.63334049005061,1,1,0,1
321,90,400,108.2,242.52707322128114,18.893971615470917,1.05,0,471,0,1,0,0,1,1,100,365.15701519325376,119.96233118959424,1,1,0,1
322,91,50,-4.96,18.090636486560108,-10.173451572377232,1.05,0,53,0,1,0,0,1,1,100,52.30445331893861,38.16415287083077,1,1,0,1
322,92,50,-4.96,19.56284274160862,-9.092873412556948,1.05,0,53,0,1,0,0,1,1,100,44.18089860584587,37.84379450408249,1,1,0,1
322,93,50,-4.96,14.4484549254179,-13.562663107365369,1.05,0,53,0,1,0,0,1,1,100,46.54992083320394,46.23379848815525,1,1,0,1
322,94,50,-4.96,19.182750695198774,-10.067142307478935,1.05,0,53,0,1,0,0,1,1,100,53.541644781362265,45.13694670354961,1,1,0,1
322,95,50,-4.96,15.739321964234113,-8.26341641349718,1.05,0,53,0,1,0,0,1,1,100,60.149192523676895,12.89813105016946,1,1,0,1
322,96,50,-4.96,20.202031239122153,-0.9687640264630311,1.05,0,53,0,1,0,0,1,1,100,56.846206006594,50.1704139967469,1,1,0,1
323,97,155,31.79,65.07976837083697,-50.15679145324975,1.05,0,182,0,1,0,0,1,1,100,191.47892472799867,75.88746481713606,1,1,0,1
323,98,155,31.79,96.40211552008986,-4.48355453601107,1.05,0,182,0,1,0,0,1,1,100,151.64572351658717,37.76373638777295,1,1,0,1
323,99,350,71.78,180.67479797406122,6.833004489308223,1.05,0,412,0,1,0,0,1,1,100,308.1840023351833,106.99003307614475,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
