 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,86.50368137206658,14.97776889952831,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,49.36029034912172,10.394680476645938,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,111.99188857920561,24.16615195330884,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,53.29081303643854,9.438624128704424,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,42.856171420338754,7.191064571584481,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,96.9307892037224,23.39374408110101,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,90.6783411852317,20.95759518198087,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,141.2224452768283,30.33291001192038,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,114.3841257145093,23.38275789203681,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,132.51858504733443,21.246765397522598,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,175.28756568257862,30.340527333043696,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,173.82072888786544,33.89047253330202,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,245.93286735367084,41.70556387208998,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,73.76437488087917,17.445931233110837,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,197.56192109338184,45.068985266120734,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,143.74339431327653,23.81294847799446,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,99.22791992209554,15.365285114942305,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,89.27203501755203,14.229665670352523,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,63.364659039638106,14.431848572247661,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,131.6618447119659,24.381430268093848,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,45.1109612774821,12.013019738090922,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,51.984245478983084,11.273658692388329,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,83.66303343972267,21.004222117882783,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,89.7259849117021,14.55004553278908,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,132.3285518217566,30.78890548606636,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,144.4435748465499,17.73237968648225,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,129.25964796411546,21.39378260456957,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,223.37683377242513,45.3021621269172,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,103.1417986627604,20.918348483078276,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,249.59410017934906,54.550834723958374,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,56.92435085516888,16.73627604092751,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,248.50018180770883,34.84956055566408,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,154.49096639772748,26.897919337371594,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,111.90625953328014,21.46499762550155,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,78.01725190180073,13.703594932478016,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,81.3322839495056,11.624250282349996,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,116.45034116639289,23.320030422237327,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,48.001821405445874,8.773535096943144,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,58.92001258112169,9.825449228204693,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,85.99721936187744,16.73574954769928,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,88.90344283438172,14.541046119472012,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,110.77054885608656,18.755000852863766,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,89.22935946626937,27.161386119116287,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,126.0262879119187,20.1954128212966,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,234.17243350188483,38.429697936600355,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,121.27709141157317,20.732635404958902,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,262.88682990236543,45.84133629375994,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,58.6171187892789,16.672541640624402,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,261.80081943565716,57.73813936036583,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,124.2338590057321,33.09665177579834,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,67.92779603267311,17.088371514557117,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.858176233246922,-0.24619627324864357,1.035,0,24,0,1,0,0,1,1,100,17.29313642438501,13.4652499855496,1,1,0,1
101,2,10,0,12.514075090643018,5.128407347481698,1.035,0,24,0,1,0,0,1,1,100,22.220647896640003,18.259404981294647,1,1,0,1
101,3,76,14.1,29.143759610597044,-25.065970179624856,1.035,0,89,0,1,0,0,1,1,100,61.96519060786813,0.3888658825495911,1,1,0,1
101,4,76,14.1,25.7951400289312,-35.095473237335675,1.035,0,89,0,1,0,0,1,1,100,79.57016357630492,16.44905957832934,1,1,0,1
102,5,10,0,10.632558486424387,-0.19466930720955133,1.035,0,24,0,1,0,0,1,1,100,23.155121099203825,20.077830565292388,1,1,0,1
102,6,10,0,11.801108990330249,1.1079467539675534,1.035,0,24,0,1,0,0,1,1,100,21.134013060480356,16.34613656238653,1,1,0,1
102,7,76,7,32.77743963059038,-23.44031758606434,1.035,0,89,0,1,0,0,1,1,100,58.8831520466134,49.76103668247409,1,1,0,1
102,8,76,7,30.767775830347087,-32.00841219373979,1.035,0,89,0,1,0,0,1,1,100,93.47985421549528,49.41574514057487,1,1,0,1
107,9,80,17.2,59.349730141460896,8.864854459650815,1.025,0,118,0,1,0,0,1,1,100,81.65780434384942,16.1681198887527,1,1,0,1
107,10,80,17.2,72.50512841809541,6.459764163941145,1.025,0,118,0,1,0,0,1,1,100,111.95872874930501,17.611028034007177,1,1,0,1
107,11,80,17.2,76.97565582767129,27.155752080492682,1.025,0,118,0,1,0,0,1,1,100,94.20288030058146,32.11094421334565,1,1,0,1
113,12,95.1,40.7,58.67822601273655,-43.69197505339981,1.02,0,232,0,1,0,0,1,1,100,185.9816054407973,79.03014219321777,1,1,0,1
113,13,95.1,40.7,78.45930166915059,-12.873646315187216,1.02,0,232,0,1,0,0,1,1,100,227.96226286748424,89.30427649753864,1,1,0,1
113,14,95.1,40.7,58.436346147209406,-1.089332018047564,1.02,0,232,0,1,0,0,1,1,100,210.36386990719473,93.3171717292233,1,1,0,1
114,15,0,13.7,175.9003786277026,-4.393300400115521,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.667427343595772,-0.9582152763381613,1.014,0,14,0,1,0,0,1,1,100,12.547246336005628,3.560480960570276,1,1,0,1
115,17,12,0,4.636156509909778,-0.3461073755286641,1.014,0,14,0,1,0,0,1,1,100,14.495329493097962,6.305410245470705,1,1,0,1
115,18,12,0,6.84958879770711,1.2860930493101463,1.014,0,14,0,1,0,0,1,1,100,14.218938913196325,6.206245201975108,1,1,0,1
115,19,12,0,5.8815710138529536,-0.013010892178863642,1.014,0,14,0,1,0,0,1,1,100,10.591993697918952,8.72933053216916,1,1,0,1
115,20,12,0,5.6039686462841924,-1.281309564225376,1.014,0,14,0,1,0,0,1,1,100,12.286555333994329,2.226746435277164,1,1,0,1
115,21,155,0.05,57.47476871684193,-80.90239180903882,1.014,0,182,0,1,0,0,1,1,100,128.39860956999473,26.612246822379532,1,1,0,1
116,22,155,25.22,56.02896012365818,-109.79589657718316,1.017,0,182,0,1,0,0,1,1,100,114.57017893507145,27.087482990685388,1,1,0,1
118,23,400,137.4,162.5404292717576,-144.88914929097518,1.05,0,471,0,1,0,0,1,1,100,469.75599197670823,166.40278462320572,1,1,0,1
121,24,400,108.2,242.71776249632236,46.89015723532063,1.05,0,471,0,1,0,0,1,1,100,362.23631627857685,8.98416023235768,1,1,0,1
122,25,50,-4.96,18.057046255469324,-9.605090858228504,1.05,0,53,0,1,0,0,1,1,100,56.84600621694699,19.21809996245429,1,1,0,1
122,26,50,-4.96,11.248660948872566,-12.109018317610026,1.05,0,53,0,1,0,0,1,1,100,53.97666026838124,27.969917275941494,1,1,0,1
122,27,50,-4.96,16.641604693979026,-4.605604101344941,1.05,0,53,0,1,0,0,1,1,100,43.473495272919536,3.262286614460894,1,1,0,1
122,28,50,-4.96,18.073885355889797,-10.32951615508646,1.05,0,53,0,1,0,0,1,1,100,59.145599100738764,22.42004599655047,1,1,0,1
122,29,50,-4.96,15.661706895381212,-7.027628235612063,1.05,0,53,0,1,0,0,1,1,100,42.45666524628177,28.17847425837981,1,1,0,1
122,30,50,-4.96,13.65811799094081,-6.96158680282533,1.05,0,53,0,1,0,0,1,1,100,54.33541928883642,1.5644009835916495,1,1,0,1
123,31,155,31.79,57.2910232283175,-81.64411798771471,1.05,0,182,0,1,0,0,1,1,100,127.78845621878281,16.283966923244588,1,1,0,1
123,32,155,31.79,59.83774034306407,-59.54619523556903,1.05,0,182,0,1,0,0,1,1,100,199.8073810704518,128.94119249378565,1,1,0,1
123,33,350,71.78,186.72632385743782,-33.85223742458041,1.05,0,412,0,1,0,0,1,1,100,365.36283747293055,153.41457596234977,1,1,0,1
201,34,10,0,9.816583720501512,-2.6751595018431544,1.035,0,24,0,1,0,0,1,1,100,14.134455472230911,9.536163470614703,1,1,0,1
201,35,10,0,11.563169697765261,1.8354435288347304,1.035,0,24,0,1,0,0,1,1,100,16.55866036005318,12.599393001869322,1,1,0,1
201,36,76,14.1,32.49975129403174,-17.22014930844307,1.035,0,89,0,1,0,0,1,1,100,97.01739866901188,32.32653056655079,1,1,0,1
201,37,76,14.1,25.37617488624528,-14.788602627813809,1.035,0,89,0,1,0,0,1,1,100,69.55611699167639,16.315518976808153,1,1,0,1
202,38,10,0,9.084969652816653,0.17050014110282063,1.035,0,24,0,1,0,0,1,1,100,24.542368383146822,19.26592528943904,1,1,0,1
202,39,10,0,8.156897156499326,0.9075012230314314,1.035,0,24,0,1,0,0,1,1,100,21.361729627475142,17.2400366151426,1,1,0,1
202,40,76,7,31.523639949504286,-26.086648578289896,1.035,0,89,0,1,0,0,1,1,100,71.87882584370672,4.382124127325909,1,1,0,1
202,41,76,7,26.07911004452035,-18.409352524206035,1.035,0,89,0,1,0,0,1,1,100,56.17065759506077,9.705720726959413,1,1,0,1
207,42,80,17.2,48.72631358820945,2.8774634040892124,1.025,0,118,0,1,0,0,1,1,100,85.5199768114835,14.09960316377692,1,1,0,1
207,43,80,17.2,71.67344368994236,-0.734763172455132,1.025,0,118,0,1,0,0,1,1,100,75.60188297647983,41.046365248479894,1,1,0,1
207,44,80,17.2,51.427313522435725,-10.487576882354908,1.025,0,118,0,1,0,0,1,1,100,70.91653952840716,61.16961697908527,1,1,0,1
213,45,95.1,40.7,94.37747941538692,-6.830095209181309,1.02,0,232,0,1,0,0,1,1,100,188.73300711777995,24.071485302690434,1,1,0,1
213,46,95.1,40.7,86.24780687689781,5.5894294157624245,1.02,0,232,0,1,0,0,1,1,100,218.95069725206122,117.2966286943876,1,1,0,1
213,47,95.1,40.7,65.35262032970786,-7.509115610271692,1.02,0,232,0,1,0,0,1,1,100,185.97318188599309,26.460691001466444,1,1,0,1
214,48,0,13.68,240.6436755601317,-58.319550515152486,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,7.114940087590366,2.675268146116286,1.014,0,14,0,1,0,0,1,1,100,10.081976480036973,2.5807945547997955,1,1,0,1
215,50,12,0,6.473674643598496,-0.2945743728429093,1.014,0,14,0,1,0,0,1,1,100,14.461884948424995,2.5463315602764496,1,1,0,1
215,51,12,0,5.045543502643704,-1.3890989648178218,1.014,0,14,0,1,0,0,1,1,100,8.457662707753478,0.08971937645226724,1,1,0,1
215,52,12,0,5.690322207100689,-0.7921590590849519,1.014,0,14,0,1,0,0,1,1,100,9.141394127905368,3.8316801347260356,1,1,0,1
215,53,12,0,5.79265566766262,0.8734810128808022,1.014,0,14,0,1,0,0,1,1,100,13.960923795215784,5.561489547751844,1,1,0,1
215,54,155,0.048,89.9394926354289,-36.44320194423199,1.014,0,182,0,1,0,0,1,1,100,185.71246735402383,86.61819950797361,1,1,0,1
216,55,155,25.22,79.86153800040483,-16.449613698292524,1.017,0,182,0,1,0,0,1,1,100,110.88423568266442,38.911468340863934,1,1,0,1
218,56,400,137.4,213.28173097223043,6.671432466246216,1.05,0,471,0,1,0,0,1,1,100,482.1608079597354,118.20824525784701,1,1,0,1
221,57,400,108.2,178.738179737702,-68.38467744644731,1.05,0,471,0,1,0,0,1,1,100,288.69942044839263,99.57621607708955,1,1,0,1
222,58,50,-4.96,11.34313429147005,-19.99599126055837,1.05,0,53,0,1,0,0,1,1,100,63.77320728031919,24.380863811820753,1,1,0,1
222,59,50,-4.96,20.17585480809212,-5.2470368674024925,1.05,0,53,0,1,0,0,1,1,100,48.258244830649346,9.688638572115451,1,1,0,1
222,60,50,-4.96,13.530946973711252,-18.912289327476174,1.05,0,53,0,1,0,0,1,1,100,41.82048554997891,7.565947073602165,1,1,0,1
222,61,50,-4.96,11.63314295336604,-7.825976554583757,1.05,0,53,0,1,0,0,1,1,100,54.05846745474264,15.471300584789464,1,1,0,1
222,62,50,-4.96,13.552953977882861,-15.659067035932093,1.05,0,53,0,1,0,0,1,1,100,47.68298523267731,14.746460785445738,1,1,0,1
222,63,50,-4.96,20.037690797448157,-9.74100810168311,1.05,0,53,0,1,0,0,1,1,100,40.091114181559526,20.070367649374273,1,1,0,1
223,64,155,31.79,74.7832025513053,-85.47130536939952,1.05,0,182,0,1,0,0,1,1,100,191.47465488035232,100.64580763318808,1,1,0,1
223,65,155,31.79,68.13080138713121,-45.31081498041749,1.05,0,182,0,1,0,0,1,1,100,139.26337518380024,41.749231659062204,1,1,0,1
223,66,350,71.78,162.48467191820964,-25.647702756104962,1.05,0,412,0,1,0,0,1,1,100,398.47419791156426,224.31789692956954,1,1,0,1
301,67,10,0,9.154689606744796,-0.17137745255604386,1.035,0,24,0,1,0,0,1,1,100,25.571283011697233,21.07399115602486,1,1,0,1
301,68,10,0,10.852242935448885,0.30344731640070677,1.035,0,24,0,1,0,0,1,1,100,23.865993316285312,20.39602728335187,1,1,0,1
301,69,76,14.1,32.048292241059244,-34.8115877204109,1.035,0,89,0,1,0,0,1,1,100,75.72187606096267,8.312995412647723,1,1,0,1
301,70,76,14.1,24.3609787649475,-19.50600556121208,1.035,0,89,0,1,0,0,1,1,100,81.91649738959968,20.094257773235448,1,1,0,1
302,71,10,0,10.818125278688967,-1.4846148882061243,1.035,0,24,0,1,0,0,1,1,100,19.329161222092807,13.87188404737972,1,1,0,1
302,72,10,0,7.695785573683679,0.4827712015248844,1.035,0,24,0,1,0,0,1,1,100,15.303049859590827,10.202227414175866,1,1,0,1
302,73,76,7,28.176635891664773,-26.169030024204403,1.035,0,89,0,1,0,0,1,1,100,84.27190656382591,22.694323183186363,1,1,0,1
302,74,76,7,26.13232314772904,-19.68524734559469,1.035,0,89,0,1,0,0,1,1,100,79.77542309742421,28.421491371057932,1,1,0,1
307,75,80,17.2,65.26990561746061,-3.5424617836251855,1.025,0,118,0,1,0,0,1,1,100,107.1084823505953,46.93549628369511,1,1,0,1
307,76,80,17.2,75.63061651960015,11.454439303837717,1.025,0,118,0,1,0,0,1,1,100,75.16505221370608,19.330749394139282,1,1,0,1
307,77,80,17.2,69.24786503054202,-7.022764714434743,1.025,0,118,0,1,0,0,1,1,100,90.42388291098177,3.3878391480538994,1,1,0,1
313,78,95.1,40.7,76.6030334122479,-12.539359129965305,1.02,0,232,0,1,0,0,1,1,100,218.52680196445434,77.05816491278352,1,1,0,1
313,79,95.1,40.7,81.94250497594476,14.95647144690156,1.02,0,232,0,1,0,0,1,1,100,177.91445579724387,17.312480205660677,1,1,0,1
313,80,95.1,40.7,102.68027486652137,41.42740214243533,1.02,0,232,0,1,0,0,1,1,100,170.76354735172356,16.842526956247184,1,1,0,1
314,81,0,13.68,161.30341975949705,-91.36217695195228,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.6823604300618165,-1.6992452784441419,1.014,0,14,0,1,0,0,1,1,100,9.417932633310556,2.065843645781279,1,1,0,1
315,83,12,0,5.9704702164977785,-0.7871762246824812,1.014,0,14,0,1,0,0,1,1,100,13.588111910037696,6.503645055703819,1,1,0,1
315,84,12,0,4.364510637056082,-1.1376568246632814,1.014,0,14,0,1,0,0,1,1,100,14.919436074234547,3.874652618654075,1,1,0,1
315,85,12,0,6.499926516227425,1.7798495661467326,1.014,0,14,0,1,0,0,1,1,100,14.910364853404461,3.972344230525195,1,1,0,1
315,86,12,0,4.8380989830940955,-2.1924042678438127,1.014,0,14,0,1,0,0,1,1,100,12.112205111235381,1.058482601344588,1,1,0,1
315,87,155,0.048,57.51497557759285,-86.33547521941364,1.014,0,182,0,1,0,0,1,1,100,118.5831926644314,28.279253822448652,1,1,0,1
316,88,155,25.22,71.33567938581109,-87.5002595372498,1.017,0,182,0,1,0,0,1,1,100,154.6474996432662,59.62875389225083,1,1,0,1
318,89,400,137.4,192.32456763274968,-87.45652998331934,1.05,0,471,0,1,0,0,1,1,100,436.87605777755374,163.11631367541844,1,1,0,1
321,90,400,108.2,174.09362469799817,-112.29837553808466,1.05,0,471,0,1,0,0,1,1,100,321.08931232243776,64.34730130247772,1,1,0,1
322,91,50,-4.96,17.38215296715498,-3.9955794722773135,1.05,0,53,0,1,0,0,1,1,100,51.064505956601344,14.824919958250055,1,1,0,1
322,92,50,-4.96,12.929584498703479,-12.052632068376989,1.05,0,53,0,1,0,0,1,1,100,55.91549504781141,9.618800184689455,1,1,0,1
322,93,50,-4.96,19.262344436347483,-2.3331034388393164,1.05,0,53,0,1,0,0,1,1,100,45.76380577869713,34.55532227926364,1,1,0,1
322,94,50,-4.96,18.369721879065036,-2.553265016525984,1.05,0,53,0,1,0,0,1,1,100,57.11947752861306,45.75989467156011,1,1,0,1
322,95,50,-4.96,11.690721341967581,-15.233871151041242,1.05,0,53,0,1,0,0,1,1,100,42.723957516718656,22.50276734473916,1,1,0,1
322,96,50,-4.96,17.378999073803424,-3.3369006470777087,1.05,0,53,0,1,0,0,1,1,100,47.446713673416525,10.022240815417321,1,1,0,1
323,97,155,31.79,65.66806719824672,-28.075057525653378,1.05,0,182,0,1,0,0,1,1,100,158.37789591331966,87.81476777422941,1,1,0,1
323,98,155,31.79,56.10031231492758,-108.23161033028737,1.05,0,182,0,1,0,0,1,1,100,140.1660853989888,14.717283903388306,1,1,0,1
323,99,350,71.78,156.36375919450074,-23.281574160791934,1.05,0,412,0,1,0,0,1,1,100,272.9588580154814,124.90927031682804,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
