 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,76.33731055145803,14.065130551031325,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,58.85293158059749,16.842771700792014,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,135.51678309980315,21.69399346828926,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,42.53901217270055,7.971711774020455,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,42.546343832627734,7.084306527433544,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,70.37851512764767,16.308812660595773,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,80.92584246657206,16.324892082503066,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,145.23129115333572,19.00033483664598,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,121.32770520050776,22.938427445590495,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,116.91770821624318,23.790040067916735,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,138.46165457596445,47.89649242891995,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,162.47901981091047,27.07761978798844,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,251.30525745632772,48.61097680928707,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,86.49142964984291,14.277591290107928,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,184.7451261822154,48.15031520514507,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,106.6059217076473,28.37046237374162,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,97.37189965909124,19.131117306959723,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,70.42174351194184,11.452577888161317,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,81.10015516630021,17.594074045951476,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,108.36957380618992,20.009105923590855,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,46.80979047435019,12.382387470872606,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,46.01312941869716,11.577661843818985,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,120.90466732631587,22.85520732344091,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,89.07009732422303,15.612094984785653,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,100.26761737783822,28.122390437507768,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,90.71306649614009,28.44777598451916,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,155.30508341227377,33.24691318573616,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,214.083918504081,27.6672565410831,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,149.8560427559618,25.92645494119255,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,165.63063055334882,39.28984930512607,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,67.80874388212803,12.150111543333159,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,297.0467574984695,43.96697341890279,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,145.15909823135064,31.865528582905373,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,82.3662613736093,15.214706313202344,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,93.7065282216154,15.236316308851542,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,75.83109897356196,12.141499329409562,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,118.71639708746875,28.785091021177124,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,43.00524418107484,9.30614923272212,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,41.09579975138856,12.334071067781187,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,96.94810513111354,22.68870746435914,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,65.03384540958213,14.661047479554544,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,114.98903436591108,20.667720422261393,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,129.99764694852638,29.148817976855863,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,129.64224982149736,30.21080383087881,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,220.23210009236075,47.621256273437105,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,166.3556596519894,20.065522592291796,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,223.12929500940947,50.82612095580697,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,86.68334532923531,17.91600402743183,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,251.60421847242904,55.72946699744761,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,144.95267145168913,27.728117399636563,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,91.88969166644812,14.241373596321232,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.348891525529324,-2.5325513491407046,1.035,0,24,0,1,0,0,1,1,100,24.881953990086913,20.776614505862817,1,1,0,1
101,2,10,0,11.105378950946033,2.7625392372719944,1.035,0,24,0,1,0,0,1,1,100,16.668424824252725,11.336544623440133,1,1,0,1
101,3,76,14.1,28.708875029347837,-10.029294560896226,1.035,0,89,0,1,0,0,1,1,100,85.60984572265296,35.73859631422907,1,1,0,1
101,4,76,14.1,36.02292439900339,-25.180877279490232,1.035,0,89,0,1,0,0,1,1,100,57.86738687902688,9.073269106576394,1,1,0,1
102,5,10,0,9.905609123874456,0.648234233725816,1.035,0,24,0,1,0,0,1,1,100,20.145406775176525,17.08654515977949,1,1,0,1
102,6,10,0,8.498526866547763,-3.5699377991259116,1.035,0,24,0,1,0,0,1,1,100,20.802596107125282,17.133439501607793,1,1,0,1
102,7,76,7,34.81591734196991,-18.408906864002347,1.035,0,89,0,1,0,0,1,1,100,69.55159151554108,21.14261224448682,1,1,0,1
102,8,76,7,24.954352830536664,-43.64365307032131,1.035,0,89,0,1,0,0,1,1,100,60.18029726222157,9.844371537417182,1,1,0,1
107,9,80,17.2,77.65049090702087,5.5723782777786255,1.025,0,118,0,1,0,0,1,1,100,128.2144712843001,47.36935896566138,1,1,0,1
107,10,80,17.2,51.23486504238099,6.515710442326963,1.025,0,118,0,1,0,0,1,1,100,108.41799082700163,48.44308241736144,1,1,0,1
107,11,80,17.2,64.91564893070608,19.37212454807014,1.025,0,118,0,1,0,0,1,1,100,105.99924039561301,11.152910999953747,1,1,0,1
113,12,95.1,40.7,96.19562692195177,28.698759332299232,1.02,0,232,0,1,0,0,1,1,100,178.55277373716234,33.74463992511153,1,1,0,1
113,13,95.1,40.7,89.31119199097157,4.849460732191801,1.02,0,232,0,1,0,0,1,1,100,230.51446140701884,115.20358398935525,1,1,0,1
113,14,95.1,40.7,99.56955201551318,40.07667004689574,1.02,0,232,0,1,0,0,1,1,100,178.00971498964356,41.24116933522512,1,1,0,1
114,15,0,13.7,148.55820636264977,-114.04881236841905,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.830381634831429,1.204876406583936,1.014,0,14,0,1,0,0,1,1,100,15.40038544535637,5.869649982154371,1,1,0,1
115,17,12,0,7.314162640739233,0.2451951798051608,1.014,0,14,0,1,0,0,1,1,100,15.507710780203341,5.686256751716137,1,1,0,1
115,18,12,0,6.112814679276198,-1.3035485185682774,1.014,0,14,0,1,0,0,1,1,100,15.542069111578169,8.236660210154954,1,1,0,1
115,19,12,0,4.878316657897084,-0.018163429945707854,1.014,0,14,0,1,0,0,1,1,100,8.749152781628071,1.1950272087380291,1,1,0,1
115,20,12,0,4.586062850151211,-0.6829359507188206,1.014,0,14,0,1,0,0,1,1,100,14.012431363016368,5.33742424696684,1,1,0,1
115,21,155,0.05,76.42371531203389,-47.430458876304314,1.014,0,182,0,1,0,0,1,1,100,148.92756553250365,59.12796724530635,1,1,0,1
116,22,155,25.22,76.57339008525014,-67.64930277364329,1.017,0,182,0,1,0,0,1,1,100,127.37681152578442,23.51422568545675,1,1,0,1
118,23,400,137.4,164.8968049325049,-28.93344082403928,1.05,0,471,0,1,0,0,1,1,100,305.37890372797847,136.6761925683107,1,1,0,1
121,24,400,108.2,206.7200899776071,-101.98096371488649,1.05,0,471,0,1,0,0,1,1,100,459.14385743439203,115.13387109152978,1,1,0,1
122,25,50,-4.96,13.326992403715849,-6.6464516156353035,1.05,0,53,0,1,0,0,1,1,100,63.80626079160721,18.41991618974135,1,1,0,1
122,26,50,-4.96,16.364230720698835,-11.767199318204074,1.05,0,53,0,1,0,0,1,1,100,58.538611338008195,21.551974543835975,1,1,0,1
122,27,50,-4.96,18.873226204514502,-6.201226720493288,1.05,0,53,0,1,0,0,1,1,100,53.26239261776209,1.139958263374865,1,1,0,1
122,28,50,-4.96,12.989836309850215,-16.677463426813485,1.05,0,53,0,1,0,0,1,1,100,44.79628592263907,35.60792478217797,1,1,0,1
122,29,50,-4.96,12.529272239655256,-20.56529116611928,1.05,0,53,0,1,0,0,1,1,100,44.912059081252664,5.5114644158242045,1,1,0,1
122,30,50,-4.96,16.315407844632865,-3.1219885542057426,1.05,0,53,0,1,0,0,1,1,100,44.33102577691898,0.039702147162518506,1,1,0,1
123,31,155,31.79,100.58786639198661,-56.4870475102216,1.05,0,182,0,1,0,0,1,1,100,153.38448270666413,37.909042781556494,1,1,0,1
123,32,155,31.79,58.432750422507524,-41.331535059958696,1.05,0,182,0,1,0,0,1,1,100,161.6083904246334,48.627763177535954,1,1,0,1
123,33,350,71.78,112.20588598866016,-100.21571013610807,1.05,0,412,0,1,0,0,1,1,100,398.36224642582243,185.1447788351216,1,1,0,1
201,34,10,0,10.728341227862984,-0.23466582410037518,1.035,0,24,0,1,0,0,1,1,100,21.86796338390559,16.758769241711125,1,1,0,1
201,35,10,0,7.329687565565108,-2.106212126556785,1.035,0,24,0,1,0,0,1,1,100,23.75517692323774,18.350764378383758,1,1,0,1
201,36,76,14.1,28.450371104758233,-10.895779540762305,1.035,0,89,0,1,0,0,1,1,100,74.57785588763655,12.751617387309679,1,1,0,1
201,37,76,14.1,37.2749748355709,-11.061173652065918,1.035,0,89,0,1,0,0,1,1,100,95.13448724430054,33.56272290538997,1,1,0,1
202,38,10,0,7.615726374555378,0.07102325465530157,1.035,0,24,0,1,0,0,1,1,100,15.634920069947837,11.442246855292467,1,1,0,1
202,39,10,0,8.637651591096073,-0.02136080665513873,1.035,0,24,0,1,0,0,1,1,100,16.32436851132661,12.263745358856395,1,1,0,1
202,40,76,7,32.746759773697704,-22.255214217584587,1.035,0,89,0,1,0,0,1,1,100,85.49346514288335,35.57747597355395,1,1,0,1
202,41,76,7,31.334275590721518,-15.653938724659376,1.035,0,89,0,1,0,0,1,1,100,57.912395568378265,12.797564086951311,1,1,0,1
207,42,80,17.2,52.691037230193615,-24.522920848801732,1.025,0,118,0,1,0,0,1,1,100,126.82948293164374,44.79144442826511,1,1,0,1
207,43,80,17.2,69.96244935784489,16.46751460712403,1.025,0,118,0,1,0,0,1,1,100,119.703417904675,24.70281201647593,1,1,0,1
207,44,80,17.2,72.88103367481382,-4.391133192926631,1.025,0,118,0,1,0,0,1,1,100,118.2946948101744,21.962848741095513,1,1,0,1
213,45,95.1,40.7,100.68626794591546,25.44700527191162,1.02,0,232,0,1,0,0,1,1,100,213.4629782869015,52.78745802651622,1,1,0,1
213,46,95.1,40.7,69.42393692210317,-1.4719444066286087,1.02,0,232,0,1,0,0,1,1,100,238.99942715168,134.91927087479738,1,1,0,1
213,47,95.1,40.7,90.77400887385011,28.741497147828348,1.02,0,232,0,1,0,0,1,1,100,207.27868628152646,94.44987295027589,1,1,0,1
214,48,0,13.68,230.88824790902436,-67.98235408496112,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.775331936683506,-0.9220952097326522,1.014,0,14,0,1,0,0,1,1,100,10.676212293282152,0.6016358625143781,1,1,0,1
215,50,12,0,7.128752659354358,-0.4923029422760017,1.014,0,14,0,1,0,0,1,1,100,10.60102774500847,9.64603452555435,1,1,0,1
215,51,12,0,6.451252240408213,-0.5391643197275684,1.014,0,14,0,1,0,0,1,1,100,8.854007783532142,0.7739573720097539,1,1,0,1
215,52,12,0,6.004603202920407,-0.7133583339862533,1.014,0,14,0,1,0,0,1,1,100,11.1321465248242,2.742906677909195,1,1,0,1
215,53,12,0,5.931889875233173,-0.5277001778595158,1.014,0,14,0,1,0,0,1,1,100,8.947982371039688,1.6478873253241186,1,1,0,1
215,54,155,0.048,82.02925347164273,-82.45808137068525,1.014,0,182,0,1,0,0,1,1,100,117.36863788799383,43.29240505594062,1,1,0,1
216,55,155,25.22,79.59167221188545,-18.932364708743975,1.017,0,182,0,1,0,0,1,1,100,122.77733216946945,2.0711294533102773,1,1,0,1
218,56,400,137.4,170.0961925368756,-143.45567234093323,1.05,0,471,0,1,0,0,1,1,100,439.1802329570055,106.52939160820097,1,1,0,1
221,57,400,108.2,199.75569867528975,-124.77058888180181,1.05,0,471,0,1,0,0,1,1,100,451.70836590230465,166.5728856669739,1,1,0,1
222,58,50,-4.96,14.071306665986777,-14.181548392120748,1.05,0,53,0,1,0,0,1,1,100,49.804580956697464,6.817642310634255,1,1,0,1
222,59,50,-4.96,16.61240970045328,-13.28235444566235,1.05,0,53,0,1,0,0,1,1,100,51.7789366771467,9.177982783898237,1,1,0,1
222,60,50,-4.96,18.581957610696556,-9.485052923578767,1.05,0,53,0,1,0,0,1,1,100,51.38473104918375,19.98124532978207,1,1,0,1
222,61,50,-4.96,13.03192728832364,-7.681981279887257,1.05,0,53,0,1,0,0,1,1,100,47.38257948542014,2.0403086207807064,1,1,0,1
222,62,50,-4.96,18.796488352119923,-1.3252505235373953,1.05,0,53,0,1,0,0,1,1,100,57.60997989447787,11.728235981427126,1,1,0,1
222,63,50,-4.96,16.22172053232789,-13.636945069674404,1.05,0,53,0,1,0,0,1,1,100,46.25510903540999,7.572651450905964,1,1,0,1
223,64,155,31.79,89.09463206678629,-27.008084816858172,1.05,0,182,0,1,0,0,1,1,100,134.98557873768732,34.78006018558517,1,1,0,1
223,65,155,31.79,85.56048166379333,-41.23309527337551,1.05,0,182,0,1,0,0,1,1,100,137.1957994203549,29.587297978659635,1,1,0,1
223,66,350,71.78,166.25132706016302,23.446810849709465,1.05,0,412,0,1,0,0,1,1,100,332.8630699473433,107.98343590553847,1,1,0,1
301,67,10,0,8.938294465187937,-1.7939130971208215,1.035,0,24,0,1,0,0,1,1,100,16.050357441417873,11.819795663161203,1,1,0,1
301,68,10,0,8.72940213419497,-1.083284501451999,1.035,0,24,0,1,0,0,1,1,100,20.659371971152723,17.697763858623805,1,1,0,1
301,69,76,14.1,34.927610241808,-29.34291330887936,1.035,0,89,0,1,0,0,1,1,100,98.09640853479505,51.934071256071334,1,1,0,1
301,70,76,14.1,32.63461189996451,-16.153316604672,1.035,0,89,0,1,0,0,1,1,100,97.12585579827429,43.2003355638683,1,1,0,1
302,71,10,0,8.581022437661886,-4.258491838350894,1.035,0,24,0,1,0,0,1,1,100,25.483403909020126,22.41980856577866,1,1,0,1
302,72,10,0,7.7139484928920865,-4.5469939461909235,1.035,0,24,0,1,0,0,1,1,100,18.76214490737766,14.261831377372147,1,1,0,1
302,73,76,7,31.923253113403916,-22.71463684272021,1.035,0,89,0,1,0,0,1,1,100,60.61371651217341,11.284403153159873,1,1,0,1
302,74,76,7,27.494091649074107,-11.682364935288206,1.035,0,89,0,1,0,0,1,1,100,55.51665666140616,32.72562711857375,1,1,0,1
307,75,80,17.2,76.71654427796602,26.16778852790594,1.025,0,118,0,1,0,0,1,1,100,75.34098831936717,54.322307250759685,1,1,0,1
307,76,80,17.2,62.843396910466254,-3.3382167890667915,1.025,0,118,0,1,0,0,1,1,100,77.46666440274565,4.819092873899126,1,1,0,1
307,77,80,17.2,71.80442624073476,0.14137447625398636,1.025,0,118,0,1,0,0,1,1,100,100.99591177888215,16.044601949397475,1,1,0,1
313,78,95.1,40.7,67.6299072355032,1.9897919297218323,1.02,0,232,0,1,0,0,1,1,100,196.9423504350707,70.50531422429019,1,1,0,1
313,79,95.1,40.7,98.18787111714482,7.7921216413378716,1.02,0,232,0,1,0,0,1,1,100,211.89081139797347,110.75004545656732,1,1,0,1
313,80,95.1,40.7,66.46697371453047,-4.510040011256933,1.02,0,232,0,1,0,0,1,1,100,162.83701899345033,69.14264988277806,1,1,0,1
314,81,0,13.68,239.20818026177585,12.334843599237502,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.9478929240256555,2.560678937472404,1.014,0,14,0,1,0,0,1,1,100,11.145250867679714,4.205567585304379,1,1,0,1
315,83,12,0,4.447076817322522,-2.5574162288568916,1.014,0,14,0,1,0,0,1,1,100,13.391398727707566,6.6336263435706515,1,1,0,1
315,84,12,0,5.8664651270024475,-0.8884843069128703,1.014,0,14,0,1,0,0,1,1,100,9.11882070209831,0.7182511183935347,1,1,0,1
315,85,12,0,6.431977829430252,0.7834708836860962,1.014,0,14,0,1,0,0,1,1,100,12.675215832330288,2.0657784603908684,1,1,0,1
315,86,12,0,4.276783157419413,-3.156628758553417,1.014,0,14,0,1,0,0,1,1,100,9.536313294433057,2.757958303666295,1,1,0,1
315,87,155,0.048,82.71183197945356,-57.779171937610954,1.014,0,182,0,1,0,0,1,1,100,147.6137922522612,75.39757664926583,1,1,0,1
316,88,155,25.22,102.0171191059053,-59.26158991502601,1.017,0,182,0,1,0,0,1,1,100,129.22534738760442,24.74803185099735,1,1,0,1
318,89,400,137.4,224.28012722171843,20.307568032294512,1.05,0,471,0,1,0,0,1,1,100,462.2143019549549,175.16428862698382,1,1,0,1
321,90,400,108.2,257.5736604537815,63.803902317304164,1.05,0,471,0,1,0,0,1,1,100,363.4780200757086,135.6348831439391,1,1,0,1
322,91,50,-4.96,13.570457316190005,-18.236493714712562,1.05,0,53,0,1,0,0,1,1,100,53.57678775442765,7.65653339680285,1,1,0,1
322,92,50,-4.96,12.629771135747433,-21.018808597698808,1.05,0,53,0,1,0,0,1,1,100,57.17636659508572,12.813939624466009,1,1,0,1
322,93,50,-4.96,19.36974892988801,-4.499365179333832,1.05,0,53,0,1,0,0,1,1,100,53.437505858018994,4.474009810946882,1,1,0,1
322,94,50,-4.96,15.031594838947058,-5.191772370785472,1.05,0,53,0,1,0,0,1,1,100,40.444955113343894,27.137011325143074,1,1,0,1
322,95,50,-4.96,16.092877370119094,-4.285925660282373,1.05,0,53,0,1,0,0,1,1,100,41.84869513148441,6.581044171471142,1,1,0,1
322,96,50,-4.96,18.682563397288323,-2.3195525528863037,1.05,0,53,0,1,0,0,1,1,100,57.37462420482189,10.960220731794841,1,1,0,1
323,97,155,31.79,86.38738421723247,-53.82042638491839,1.05,0,182,0,1,0,0,1,1,100,115.0228593731299,3.0740546711022034,1,1,0,1
323,98,155,31.79,62.603112511336796,-76.5916249603033,1.05,0,182,0,1,0,0,1,1,100,189.44743109564297,87.79141195423436,1,1,0,1
323,99,350,71.78,144.8650667653419,-7.837680582888424,1.05,0,412,0,1,0,0,1,1,100,409.97001176467165,193.64968068990854,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
