 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,61.32552484918925,15.681663187734783,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,50.47423655296471,10.621838257681576,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,146.87677545922713,27.425045134393404,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,55.7595524749333,11.710605301531729,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,59.65290527363029,9.07611892874334,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,81.07573193697968,18.23732304306831,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,103.91252229883104,16.389520155626816,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,143.92905148908855,17.614651807739865,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,132.23128357191223,25.154311327531747,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,163.10113854048075,27.936451553324236,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,157.70031883789272,32.00498467670408,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,172.37043631700644,32.435314689385706,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,240.11458911519563,53.62237183305323,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,60.782110990751534,10.282811057983896,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,226.7902436890156,60.954285647283314,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,114.93313556180466,32.48671396509488,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,69.01328878936171,21.3273879886128,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,77.68983024884517,18.493319223378506,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,80.9723100208446,14.972940601553766,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,132.89331238079166,31.943673249515612,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,62.35862902465286,8.559671215480193,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,35.02385197495082,9.921283039867133,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,100.0792213879891,22.471500913168676,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,98.19011666098378,21.79427830385277,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,104.81798398397682,20.761809360325103,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,156.41008910276227,31.026080488798208,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,146.41384507804875,30.767517185306172,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,182.14167514101766,31.619551809670213,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,156.67419449275818,23.303182771726462,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,270.97669916812276,34.6130064658463,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,61.11813413407187,14.120676509734242,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,282.98059197363295,34.73515803236012,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,118.29220540350765,22.209197868288072,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,91.77696721474528,22.40226995095136,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,68.63295418927743,14.615181103019323,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,81.46887641509599,16.03980648508016,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,145.53176387285066,22.204798587823657,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,37.339365343294475,10.112323322480544,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,52.64818224814371,7.397045772700756,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,70.2122794808373,24.292005094030312,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,88.68345821220429,21.689155136179178,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,101.82176633034813,30.62553670624341,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,156.0388634050847,21.2197116207255,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,156.5984269007889,22.9030995758716,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,234.64645650566885,27.417643832744375,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,140.16567252281075,24.6249837407351,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,183.5578042929706,42.931702117288104,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,64.28421857869718,14.200332765488884,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,244.25101892977102,47.5535323732568,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,103.65052059326554,22.274189980810974,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,108.27315251677037,16.417990038542914,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,11.253971056081355,1.8525161845609546,1.035,0,24,0,1,0,0,1,1,100,15.329980188049374,10.80946874121204,1,1,0,1
101,2,10,0,12.337353240232915,3.208804997149855,1.035,0,24,0,1,0,0,1,1,100,19.527209841646254,16.021141768563538,1,1,0,1
101,3,76,14.1,33.03601408470422,-9.488312751753249,1.035,0,89,0,1,0,0,1,1,100,83.99858066253364,35.8213151126355,1,1,0,1
101,4,76,14.1,25.9402195578441,-41.98201746237464,1.035,0,89,0,1,0,0,1,1,100,93.50238837823271,37.07656605660915,1,1,0,1
102,5,10,0,8.548788419459015,-4.441953021101654,1.035,0,24,0,1,0,0,1,1,100,24.393226235173646,20.891186713464563,1,1,0,1
102,6,10,0,12.515716636087745,4.201855813153088,1.035,0,24,0,1,0,0,1,1,100,15.470926413312554,12.084937780275942,1,1,0,1
102,7,76,7,28.576217585708946,-24.042269453871995,1.035,0,89,0,1,0,0,1,1,100,82.96608813032508,35.07971719875932,1,1,0,1
102,8,76,7,30.48957872483879,-33.94597659306601,1.035,0,89,0,1,0,0,1,1,100,85.68630570936948,21.270517171211537,1,1,0,1
107,9,80,17.2,53.7565231192857,1.7293076757341623,1.025,0,118,0,1,0,0,1,1,100,71.35203807149082,3.3435041538905352,1,1,0,1
107,10,80,17.2,75.66616439726204,6.373833563178778,1.025,0,118,0,1,0,0,1,1,100,128.71669829823077,58.833081647753716,1,1,0,1
107,11,80,17.2,46.38060890883207,-18.32600489538163,1.025,0,118,0,1,0,0,1,1,100,107.50738610513508,29.59395394078456,1,1,0,1
113,12,95.1,40.7,90.42066586762667,18.613156266510487,1.02,0,232,0,1,0,0,1,1,100,222.06571500506254,101.70379586620956,1,1,0,1
113,13,95.1,40.7,90.52779138460755,27.07308371365071,1.02,0,232,0,1,0,0,1,1,100,211.89918858059684,84.82712856926724,1,1,0,1
113,14,95.1,40.7,64.6248448677361,-25.489608250558376,1.02,0,232,0,1,0,0,1,1,100,148.48264172608032,66.26556007788125,1,1,0,1
114,15,0,13.7,215.96093493513763,31.169100061524688,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.64993584798649,-0.12327526845037884,1.014,0,14,0,1,0,0,1,1,100,9.47965389713645,2.1132918401062497,1,1,0,1
115,17,12,0,5.854285087622703,0.8793754429556442,1.014,0,14,0,1,0,0,1,1,100,15.145636401325463,6.971755836904048,1,1,0,1
115,18,12,0,5.568469568900763,-0.5075060005299754,1.014,0,14,0,1,0,0,1,1,100,13.337829964421688,2.595387455932796,1,1,0,1
115,19,12,0,4.3828501523472365,-3.139594585541637,1.014,0,14,0,1,0,0,1,1,100,8.658524823188781,0.5140209893882268,1,1,0,1
115,20,12,0,4.510062577575445,-3.0398818586021665,1.014,0,14,0,1,0,0,1,1,100,12.822788140922784,2.823341086059809,1,1,0,1
115,21,155,0.05,100.71653321012855,-19.08168591512367,1.014,0,182,0,1,0,0,1,1,100,170.15342685952783,48.70132357738912,1,1,0,1
116,22,155,25.22,81.4259872585535,-84.24658673070371,1.017,0,182,0,1,0,0,1,1,100,121.3953405637294,4.567841196036895,1,1,0,1
118,23,400,137.4,166.8236382305622,-92.57797703612596,1.05,0,471,0,1,0,0,1,1,100,410.31456077471375,181.0942999087274,1,1,0,1
121,24,400,108.2,179.2177695222199,-15.12733543990177,1.05,0,471,0,1,0,0,1,1,100,388.26043024659157,131.16916086990386,1,1,0,1
122,25,50,-4.96,13.89546894878149,-19.733589805755763,1.05,0,53,0,1,0,0,1,1,100,61.49974452564493,21.895856789778925,1,1,0,1
122,26,50,-4.96,15.419817608594894,-8.744870785344393,1.05,0,53,0,1,0,0,1,1,100,40.16249606851488,2.9670967762562124,1,1,0,1
122,27,50,-4.96,16.31854721158743,-5.919793806411324,1.05,0,53,0,1,0,0,1,1,100,42.898197774775326,17.44318680422904,1,1,0,1
122,28,50,-4.96,18.439516536146403,-0.4414714356884346,1.05,0,53,0,1,0,0,1,1,100,38.01636026240885,37.03608777807747,1,1,0,1
122,29,50,-4.96,19.40611464828253,-1.4165064622648025,1.05,0,53,0,1,0,0,1,1,100,41.580243322532624,39.471767489177914,1,1,0,1
122,30,50,-4.96,14.31275856718421,-11.446174326352773,1.05,0,53,0,1,0,0,1,1,100,46.35737196309492,27.312738727859042,1,1,0,1
123,31,155,31.79,70.70747292041779,-94.67555227642879,1.05,0,182,0,1,0,0,1,1,100,127.72997960378416,3.7419451983179925,1,1,0,1
123,32,155,31.79,80.0648521259427,-16.82144166482611,1.05,0,182,0,1,0,0,1,1,100,129.1983671351336,22.88905588125344,1,1,0,1
123,33,350,71.78,191.12942864187062,-36.04212589911188,1.05,0,412,0,1,0,0,1,1,100,257.09291567793116,94.6971052843146,1,1,0,1
201,34,10,0,10.113194378092885,1.5323951435275376,1.035,0,24,0,1,0,0,1,1,100,17.982153376564384,14.07040145367384,1,1,0,1
201,35,10,0,11.021287716925144,-0.792265220079571,1.035,0,24,0,1,0,0,1,1,100,24.095412172377113,18.921750001600017,1,1,0,1
201,36,76,14.1,36.78990580514074,-28.67736191581934,1.035,0,89,0,1,0,0,1,1,100,61.69557419661432,40.313407522986864,1,1,0,1
201,37,76,14.1,38.75359551189468,-14.534332519862794,1.035,0,89,0,1,0,0,1,1,100,67.51424765102566,15.092870141552106,1,1,0,1
202,38,10,0,11.901770559605211,-0.5903629870153964,1.035,0,24,0,1,0,0,1,1,100,25.554587598890066,22.318791949311272,1,1,0,1
202,39,10,0,12.30162075953558,0.622397372033447,1.035,0,24,0,1,0,0,1,1,100,14.713592278771102,9.294254041640087,1,1,0,1
202,40,76,7,23.400743063539267,-25.98534831078723,1.035,0,89,0,1,0,0,1,1,100,83.59593908824026,17.7815981144458,1,1,0,1
202,41,76,7,28.475625121034682,-11.454044257989153,1.035,0,89,0,1,0,0,1,1,100,74.70794333722442,13.920558718405665,1,1,0,1
207,42,80,17.2,53.64604317303747,-9.127051857300096,1.025,0,118,0,1,0,0,1,1,100,126.60113028716297,70.33940875437112,1,1,0,1
207,43,80,17.2,72.42157791741192,28.45350157096982,1.025,0,118,0,1,0,0,1,1,100,105.34178810659796,25.193332148483023,1,1,0,1
207,44,80,17.2,62.297442711889744,-11.165187796577825,1.025,0,118,0,1,0,0,1,1,100,70.31264558900148,15.593830908183016,1,1,0,1
213,45,95.1,40.7,64.3231305629015,-15.726659093052149,1.02,0,232,0,1,0,0,1,1,100,170.16553473533133,65.38419456211851,1,1,0,1
213,46,95.1,40.7,103.46819960325956,21.448381081223488,1.02,0,232,0,1,0,0,1,1,100,149.21204935261048,18.454214410704562,1,1,0,1
213,47,95.1,40.7,102.2397024780512,-0.8621805310249187,1.02,0,232,0,1,0,0,1,1,100,156.16374601921996,46.91661539088233,1,1,0,1
214,48,0,13.68,184.6920279506594,-1.028774089645566,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.3697876645252105,-3.3191031781956557,1.014,0,14,0,1,0,0,1,1,100,10.860377774946393,0.06800749998539857,1,1,0,1
215,50,12,0,4.679052379634231,-2.3777914135716864,1.014,0,14,0,1,0,0,1,1,100,8.598096935637294,7.175174725413576,1,1,0,1
215,51,12,0,4.361720708850771,-1.2291889700107275,1.014,0,14,0,1,0,0,1,1,100,12.247364008985459,1.477851104848087,1,1,0,1
215,52,12,0,5.057003874331713,0.0665078778751198,1.014,0,14,0,1,0,0,1,1,100,10.118127848021686,3.1050313663110147,1,1,0,1
215,53,12,0,5.430839108582585,-1.2466116433963181,1.014,0,14,0,1,0,0,1,1,100,11.935753930918871,2.3213194112107143,1,1,0,1
215,54,155,0.048,94.92914228513837,-52.66852445714176,1.014,0,182,0,1,0,0,1,1,100,195.38192658801563,78.57187757221982,1,1,0,1
216,55,155,25.22,57.26913836970925,-64.53400193806738,1.017,0,182,0,1,0,0,1,1,100,135.81267751497217,6.0074001426808366,1,1,0,1
218,56,400,137.4,215.83971400745213,-101.01011712336913,1.05,0,471,0,1,0,0,1,1,100,368.6902630329132,17.444366347044706,1,1,0,1
221,57,400,108.2,175.83934286609292,-42.99163471208885,1.05,0,471,0,1,0,0,1,1,100,424.24945741891855,95.75389482080931,1,1,0,1
222,58,50,-4.96,14.474527832120657,-5.168331694602966,1.05,0,53,0,1,0,0,1,1,100,48.23729583527893,6.489540624897927,1,1,0,1
222,59,50,-4.96,11.494544963538646,-18.496001380309465,1.05,0,53,0,1,0,0,1,1,100,59.07921040430665,11.511428256053485,1,1,0,1
222,60,50,-4.96,11.249273918569088,-17.21449662335217,1.05,0,53,0,1,0,0,1,1,100,39.560261368751526,14.493754631292283,1,1,0,1
222,61,50,-4.96,12.887173584103584,-17.704429206158963,1.05,0,53,0,1,0,0,1,1,100,59.07100743381306,12.062507508633807,1,1,0,1
222,62,50,-4.96,16.178865544497967,-13.470803206693382,1.05,0,53,0,1,0,0,1,1,100,57.837101691402495,1.8121782643720437,1,1,0,1
222,63,50,-4.96,17.256906356662512,-9.209313199855387,1.05,0,53,0,1,0,0,1,1,100,43.850492308847606,5.249202533159412,1,1,0,1
223,64,155,31.79,93.42558222264051,-66.80571816954762,1.05,0,182,0,1,0,0,1,1,100,142.19592257938348,40.934703184454705,1,1,0,1
223,65,155,31.79,93.13823293522,-26.507352012675256,1.05,0,182,0,1,0,0,1,1,100,192.9904443421401,72.8849811434513,1,1,0,1
223,66,350,71.78,188.08249125257137,-11.951393056660862,1.05,0,412,0,1,0,0,1,1,100,427.06913996487856,155.6948465295136,1,1,0,1
301,67,10,0,12.663859503343701,3.136176856700331,1.035,0,24,0,1,0,0,1,1,100,16.173178432509303,12.297231369977817,1,1,0,1
301,68,10,0,8.349814819172025,-3.310509803239256,1.035,0,24,0,1,0,0,1,1,100,25.95891519356519,22.084457266991958,1,1,0,1
301,69,76,14.1,36.36688311304897,-28.90628988435492,1.035,0,89,0,1,0,0,1,1,100,94.27056779302656,42.449504631832234,1,1,0,1
301,70,76,14.1,22.655989810824394,-43.4903991476167,1.035,0,89,0,1,0,0,1,1,100,79.68725629653783,29.01155190553518,1,1,0,1
302,71,10,0,7.921695893630385,-3.3547286395914853,1.035,0,24,0,1,0,0,1,1,100,18.41038646083325,13.081273102033883,1,1,0,1
302,72,10,0,7.339081248268484,-1.9052386893890807,1.035,0,24,0,1,0,0,1,1,100,16.96972592920065,13.733532531410457,1,1,0,1
302,73,76,7,25.321273495908827,-37.80929078836925,1.035,0,89,0,1,0,0,1,1,100,70.46369633879513,67.55948536899577,1,1,0,1
302,74,76,7,32.402711138594896,-6.777165954466909,1.035,0,89,0,1,0,0,1,1,100,60.72593547366559,5.471990824863312,1,1,0,1
307,75,80,17.2,64.15380703937262,16.007637231610715,1.025,0,118,0,1,0,0,1,1,100,112.69227757118642,39.640261938329786,1,1,0,1
307,76,80,17.2,70.81793775223196,24.60517265740782,1.025,0,118,0,1,0,0,1,1,100,111.6422309493646,33.16491019912064,1,1,0,1
307,77,80,17.2,71.8171212701127,29.204771694727242,1.025,0,118,0,1,0,0,1,1,100,127.51347144600005,47.91798841557467,1,1,0,1
313,78,95.1,40.7,66.29490848630667,-8.767359472811222,1.02,0,232,0,1,0,0,1,1,100,248.62418361748567,94.12566415302916,1,1,0,1
313,79,95.1,40.7,101.51592068001628,44.73057083040476,1.02,0,232,0,1,0,0,1,1,100,199.24399504545147,82.82822494492169,1,1,0,1
313,80,95.1,40.7,98.50143248215318,13.002315178513527,1.02,0,232,0,1,0,0,1,1,100,148.66026721354572,14.298682004564881,1,1,0,1
314,81,0,13.68,257.0625946111977,68.80745094502348,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.8020358077250425,-1.2314069347456087,1.014,0,14,0,1,0,0,1,1,100,10.13304053284228,0.7146279124170558,1,1,0,1
315,83,12,0,4.522373888455331,-0.1560979907400908,1.014,0,14,0,1,0,0,1,1,100,15.314017562381922,7.942336633913219,1,1,0,1
315,84,12,0,6.287554723396898,0.0753077446483088,1.014,0,14,0,1,0,0,1,1,100,10.848118896223603,3.708844437338411,1,1,0,1
315,85,12,0,4.495773430075496,-0.11339730788022262,1.014,0,14,0,1,0,0,1,1,100,10.221647886000575,8.640909228852484,1,1,0,1
315,86,12,0,5.438104556500912,-1.2290919536724676,1.014,0,14,0,1,0,0,1,1,100,14.01775028910488,2.54022740777582,1,1,0,1
315,87,155,0.048,69.4533646889031,-52.93450126890093,1.014,0,182,0,1,0,0,1,1,100,153.20367629476823,64.68823317365023,1,1,0,1
316,88,155,25.22,103.50827407464386,-17.888386868406073,1.017,0,182,0,1,0,0,1,1,100,154.82455588551238,68.72446697878185,1,1,0,1
318,89,400,137.4,233.62180083058774,-33.67476291023195,1.05,0,471,0,1,0,0,1,1,100,391.68278394266963,18.669174616225064,1,1,0,1
321,90,400,108.2,165.22355241701007,-133.53606916265562,1.05,0,471,0,1,0,0,1,1,100,288.36264938116074,50.52186858074146,1,1,0,1
322,91,50,-4.96,16.37254515513778,-5.002014194708316,1.05,0,53,0,1,0,0,1,1,100,37.0583994849585,34.40298761460953,1,1,0,1
322,92,50,-4.96,15.868606781214476,-5.513727834913881,1.05,0,53,0,1,0,0,1,1,100,63.62266971031204,21.48887980962172,1,1,0,1
322,93,50,-4.96,16.446718306094407,-8.904272312950344,1.05,0,53,0,1,0,0,1,1,100,44.682263534050435,0.9964699298143387,1,1,0,1
322,94,50,-4.96,20.303761872649194,-1.33328799251467,1.05,0,53,0,1,0,0,1,1,100,44.990655824076384,25.004463113344027,1,1,0,1
322,95,50,-4.96,11.85212662220001,-8.831719896011055,1.05,0,53,0,1,0,0,1,1,100,60.04596816375851,14.756921622902148,1,1,0,1
322,96,50,-4.96,13.943807994574309,-18.986201039608574,1.05,0,53,0,1,0,0,1,1,100,61.28609357168898,17.042335434816778,1,1,0,1
323,97,155,31.79,75.29017995297909,-22.695340703707174,1.05,0,182,0,1,0,0,1,1,100,136.03994385432452,37.78284870454809,1,1,0,1
323,98,155,31.79,69.1266003511846,-41.089879675768316,1.05,0,182,0,1,0,0,1,1,100,143.89919772278517,44.53916863987688,1,1,0,1
323,99,350,71.78,189.0650112158619,36.000584641005844,1.05,0,412,0,1,0,0,1,1,100,430.59598329011357,180.6732237343677,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
