 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,92.61503938074299,13.57539016123591,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,68.86955872797543,10.322223521134815,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,151.88993180623,23.811064718780617,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,48.37426314179766,7.389980498612858,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,42.17758478456503,10.34808001515912,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,92.48346382525116,20.30977006842792,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,91.66213265007245,20.976048294146313,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,97.991900724435,21.59119241285487,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,99.0814860853739,22.271566025581397,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,159.47809915905003,34.710466208070514,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,229.87225862282122,30.781645448807346,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,156.854140297803,32.19141057098326,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,233.7791495287928,50.802096305429934,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,88.80203290596138,14.716753077629953,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,284.4988042222611,59.14988445057291,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,136.81166365846804,26.66063375245733,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,69.91339945199489,17.276309579233825,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,91.67688436451667,15.18209074415518,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,84.52448472418295,10.720081116328014,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,152.13760003347414,20.726614808492684,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,53.479112983468916,10.662020837347024,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,53.3343766169134,11.379730641565752,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,102.22682424952872,22.54029573616963,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,107.47620668106246,13.95055855652201,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,95.94897744100531,19.7900357643601,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,140.55622854647808,22.05578300358877,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,159.62554950665773,28.222120654413477,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,136.26411087608173,29.216586073120958,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,116.24739066358433,24.79484585159845,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,276.59085561199,56.65957319874466,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,52.7752760105906,12.216137895220891,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,232.99495423450455,54.36163195688948,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,156.9986915651823,30.90063883721642,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,66.9347744614005,20.988565568150392,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,83.25168681045099,10.873713235293422,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,47.67472688786597,9.73097431666497,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,144.20755452872623,18.43838460372579,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,59.53068049039095,12.914553204323632,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,47.88046032515481,7.376628568052965,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,73.97923091526255,17.04865830705911,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,92.87557582186419,13.588042662109945,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,152.70474267356875,23.561755911601473,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,140.77135857714106,22.869430019277893,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,117.42973051246487,25.772581532472742,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,227.20987399107526,36.835670413625614,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,143.93529438980437,26.32404893121603,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,263.4092885539731,55.042207352712744,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,67.43676704740616,10.457958686177617,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,243.50173782074393,36.8509573696224,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,144.8280491754692,18.34573556966297,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,106.11683180077671,15.201977937786374,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.845669889822602,-1.920252931304276,1.035,0,24,0,1,0,0,1,1,100,24.41160197649151,19.052529132822528,1,1,0,1
101,2,10,0,12.379216902889311,4.734091491904111,1.035,0,24,0,1,0,0,1,1,100,24.658804431557655,20.186802633590997,1,1,0,1
101,3,76,14.1,28.98143793689087,-34.724703007610515,1.035,0,89,0,1,0,0,1,1,100,91.12151396349073,37.57726317763329,1,1,0,1
101,4,76,14.1,21.298934001009908,-48.300163919106126,1.035,0,89,0,1,0,0,1,1,100,95.7460508916527,43.65012572281062,1,1,0,1
102,5,10,0,10.477402686141431,-1.1047850190661848,1.035,0,24,0,1,0,0,1,1,100,18.42573180887848,13.426116970060393,1,1,0,1
102,6,10,0,9.303605532739311,1.5905740074813375,1.035,0,24,0,1,0,0,1,1,100,21.71649738959968,17.41776161731221,1,1,0,1
102,7,76,7,37.045345230493695,-6.2395210249815065,1.035,0,89,0,1,0,0,1,1,100,93.2284098027274,39.59533580880612,1,1,0,1
102,8,76,7,33.445784686133265,-13.910403391346335,1.035,0,89,0,1,0,0,1,1,100,81.06874030455947,19.5717414328456,1,1,0,1
107,9,80,17.2,52.57990943826735,-19.218458639457822,1.025,0,118,0,1,0,0,1,1,100,105.28221054468302,19.367136716609807,1,1,0,1
107,10,80,17.2,58.64551370032132,-3.8163970140740204,1.025,0,118,0,1,0,0,1,1,100,112.71434807218613,44.17379783932121,1,1,0,1
107,11,80,17.2,77.47806395217778,2.3269894737750434,1.025,0,118,0,1,0,0,1,1,100,115.40932514239101,34.362402181141064,1,1,0,1
113,12,95.1,40.7,66.15030376985669,-35.67760096862912,1.02,0,232,0,1,0,0,1,1,100,151.8941234359052,8.898785775606484,1,1,0,1
113,13,95.1,40.7,88.0353093072772,19.5302431024611,1.02,0,232,0,1,0,0,1,1,100,234.0311423582025,142.24521047278307,1,1,0,1
113,14,95.1,40.7,89.94666079431772,-2.1982914581894875,1.02,0,232,0,1,0,0,1,1,100,195.6781104583759,100.14167916498613,1,1,0,1
114,15,0,13.7,229.1443547047675,9.578629343304812,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.762990309391171,-0.05288286376744544,1.014,0,14,0,1,0,0,1,1,100,10.886016834899785,2.849864113256338,1,1,0,1
115,17,12,0,7.035390084050596,-0.73708988232538,1.014,0,14,0,1,0,0,1,1,100,15.363328000344337,3.7651564379408953,1,1,0,1
115,18,12,0,7.226400522887707,0.8862000689841807,1.014,0,14,0,1,0,0,1,1,100,9.742452201806008,2.133891741447151,1,1,0,1
115,19,12,0,4.932800809666514,0.08408069126307893,1.014,0,14,0,1,0,0,1,1,100,10.410150266624989,1.468221382386984,1,1,0,1
115,20,12,0,5.696740446612239,1.485133145190776,1.014,0,14,0,1,0,0,1,1,100,9.082150616683066,8.81457814732469,1,1,0,1
115,21,155,0.05,67.99057327583432,-47.501495209522545,1.014,0,182,0,1,0,0,1,1,100,124.50661888555622,17.90020983327412,1,1,0,1
116,22,155,25.22,92.43782415241003,-52.48533261846751,1.017,0,182,0,1,0,0,1,1,100,154.1859931240324,60.151935040426906,1,1,0,1
118,23,400,137.4,222.82300787046552,-96.05741910636425,1.05,0,471,0,1,0,0,1,1,100,304.88446336239576,154.08490368232964,1,1,0,1
121,24,400,108.2,221.22248273342845,-41.70851366827267,1.05,0,471,0,1,0,0,1,1,100,466.27447221428156,158.52900510653853,1,1,0,1
122,25,50,-4.96,15.306055991351604,-3.1092117803171266,1.05,0,53,0,1,0,0,1,1,100,52.24008548539132,8.970029270276427,1,1,0,1
122,26,50,-4.96,14.152513545751571,-8.565758981090042,1.05,0,53,0,1,0,0,1,1,100,43.033397474791855,26.1428937866722,1,1,0,1
122,27,50,-4.96,17.65008657053113,-11.14013457056135,1.05,0,53,0,1,0,0,1,1,100,44.269632652867585,24.22471927341222,1,1,0,1
122,28,50,-4.96,15.06114406734705,-13.257898208592087,1.05,0,53,0,1,0,0,1,1,100,40.518372936639935,36.09463789779083,1,1,0,1
122,29,50,-4.96,19.02286231815815,-10.9843219101429,1.05,0,53,0,1,0,0,1,1,100,40.581531568896025,22.59390416700743,1,1,0,1
122,30,50,-4.96,17.11516912728548,-4.4173185463063405,1.05,0,53,0,1,0,0,1,1,100,39.72476569702849,0.631696810014553,1,1,0,1
123,31,155,31.79,98.77565991133451,-49.25037534162402,1.05,0,182,0,1,0,0,1,1,100,139.0438377337996,60.73325174867641,1,1,0,1
123,32,155,31.79,90.21858327835798,-71.78579603228718,1.05,0,182,0,1,0,0,1,1,100,166.6092915199697,95.05516140602995,1,1,0,1
123,33,350,71.78,115.56658846093342,-110.6772245361935,1.05,0,412,0,1,0,0,1,1,100,449.3181495531462,268.1351280719973,1,1,0,1
201,34,10,0,8.553508901968598,-3.640615990385413,1.035,0,24,0,1,0,0,1,1,100,14.575968178920446,11.534570548795163,1,1,0,1
201,35,10,0,9.948642685078084,-2.807269575074315,1.035,0,24,0,1,0,0,1,1,100,21.079643893055618,17.04234619074501,1,1,0,1
201,36,76,14.1,32.192690174560994,-13.796616699779406,1.035,0,89,0,1,0,0,1,1,100,85.24906915295868,26.395820847190905,1,1,0,1
201,37,76,14.1,22.943666572216898,-39.044548850972205,1.035,0,89,0,1,0,0,1,1,100,94.76842525992542,40.97528993207961,1,1,0,1
202,38,10,0,8.034881525207311,-0.6930526276119053,1.035,0,24,0,1,0,0,1,1,100,14.24203657079488,10.442891105115415,1,1,0,1
202,39,10,0,10.450300918426365,1.1051178574562073,1.035,0,24,0,1,0,0,1,1,100,21.759744537062943,16.585601475629957,1,1,0,1
202,40,76,7,25.916222755797204,-32.08178279688582,1.035,0,89,0,1,0,0,1,1,100,95.39601562973111,31.652174391709266,1,1,0,1
202,41,76,7,22.838399591390043,-17.642729264916852,1.035,0,89,0,1,0,0,1,1,100,77.8894313082099,25.47769860848784,1,1,0,1
207,42,80,17.2,76.97021309752017,19.865473142825067,1.025,0,118,0,1,0,0,1,1,100,102.1163777448237,45.823396312771365,1,1,0,1
207,43,80,17.2,42.059567796997726,-26.976164599880576,1.025,0,118,0,1,0,0,1,1,100,90.76725112274289,7.510393897537142,1,1,0,1
207,44,80,17.2,76.67061996459962,13.177630788646645,1.025,0,118,0,1,0,0,1,1,100,102.82288463320583,49.246005290187895,1,1,0,1
213,45,95.1,40.7,89.27553507313132,11.492181770503521,1.02,0,232,0,1,0,0,1,1,100,167.7808246419765,6.792564081023443,1,1,0,1
213,46,95.1,40.7,83.48968103155494,-18.001123409718275,1.02,0,232,0,1,0,0,1,1,100,198.750552659994,103.41155688320988,1,1,0,1
213,47,95.1,40.7,90.21652361005545,24.46768108382821,1.02,0,232,0,1,0,0,1,1,100,152.70620074439793,59.37234841196796,1,1,0,1
214,48,0,13.68,209.89737752825022,-109.7451215726324,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.794713373016566,-2.893560167681426,1.014,0,14,0,1,0,0,1,1,100,8.437602251954376,0.27626417566090744,1,1,0,1
215,50,12,0,4.487793572433293,-1.390713230520487,1.014,0,14,0,1,0,0,1,1,100,9.406270259432494,2.2756290441378946,1,1,0,1
215,51,12,0,6.128717073239386,0.47958880802616477,1.014,0,14,0,1,0,0,1,1,100,13.215193244442345,4.406276294812562,1,1,0,1
215,52,12,0,4.277167792059481,-1.6274319685064258,1.014,0,14,0,1,0,0,1,1,100,14.03428784273565,3.478842174187305,1,1,0,1
215,53,12,0,7.7767886174842715,2.4404091822914786,1.014,0,14,0,1,0,0,1,1,100,13.287665554694833,5.975363321118059,1,1,0,1
215,54,155,0.048,86.38398711010814,-71.15955138206482,1.014,0,182,0,1,0,0,1,1,100,181.89261219790205,110.53261041207007,1,1,0,1
216,55,155,25.22,62.412426169961684,-100.4484995463863,1.017,0,182,0,1,0,0,1,1,100,192.22961035580377,94.05819100301018,1,1,0,1
218,56,400,137.4,247.10335321724415,-11.64984741481021,1.05,0,471,0,1,0,0,1,1,100,417.4759775400162,194.9436455545947,1,1,0,1
221,57,400,108.2,174.01802350766957,-111.90914082573727,1.05,0,471,0,1,0,0,1,1,100,376.19185911491513,123.59882164280862,1,1,0,1
222,58,50,-4.96,19.19390836060047,-11.325453715585173,1.05,0,53,0,1,0,0,1,1,100,51.685774785000824,5.11118086986243,1,1,0,1
222,59,50,-4.96,17.321068151295187,-1.5748902502469697,1.05,0,53,0,1,0,0,1,1,100,45.07437842199579,2.4839424560083474,1,1,0,1
222,60,50,-4.96,12.81834987103939,-18.3538384212181,1.05,0,53,0,1,0,0,1,1,100,61.49159121094272,15.130365157965578,1,1,0,1
222,61,50,-4.96,13.359557657688857,-13.174761996325106,1.05,0,53,0,1,0,0,1,1,100,61.5205490658991,18.348058559931808,1,1,0,1
222,62,50,-4.96,16.6504608117044,-2.9843699241056996,1.05,0,53,0,1,0,0,1,1,100,37.73464242229238,3.6860790484330512,1,1,0,1
222,63,50,-4.96,14.57609731182456,-8.23054181728512,1.05,0,53,0,1,0,0,1,1,100,60.33558679977432,6.634439988993108,1,1,0,1
223,64,155,31.79,63.45829091221094,-79.14687473652884,1.05,0,182,0,1,0,0,1,1,100,140.5841683826875,55.96121670556022,1,1,0,1
223,65,155,31.79,100.21131380647421,-12.382122250273824,1.05,0,182,0,1,0,0,1,1,100,167.33061586064287,85.01275440786267,1,1,0,1
223,66,350,71.78,180.19691994180903,-30.578530218917876,1.05,0,412,0,1,0,0,1,1,100,347.06248032394797,113.08469521021473,1,1,0,1
301,67,10,0,10.938621434383094,-1.7871426860801876,1.035,0,24,0,1,0,0,1,1,100,15.799283751286566,12.57948263064027,1,1,0,1
301,68,10,0,9.155155482701957,1.8571787411347032,1.035,0,24,0,1,0,0,1,1,100,23.155912823043764,18.21785979525186,1,1,0,1
301,69,76,14.1,36.65319738769904,-34.10696407803334,1.035,0,89,0,1,0,0,1,1,100,57.721760264411564,8.79872037790716,1,1,0,1
301,70,76,14.1,36.56335986452177,-11.416022122837603,1.035,0,89,0,1,0,0,1,1,100,79.5223951369524,0.594505791515104,1,1,0,1
302,71,10,0,8.38920752890408,-0.28996991738677025,1.035,0,24,0,1,0,0,1,1,100,20.031216498464346,14.811428988371045,1,1,0,1
302,72,10,0,8.339866790920496,-2.032733636442572,1.035,0,24,0,1,0,0,1,1,100,16.732550314627588,12.198026580084116,1,1,0,1
302,73,76,7,37.77087444998324,-28.29018029198052,1.035,0,89,0,1,0,0,1,1,100,68.06143901348113,19.86665722250938,1,1,0,1
302,74,76,7,22.82839650241658,-39.1775106973946,1.035,0,89,0,1,0,0,1,1,100,69.31073006745427,8.525265338979658,1,1,0,1
307,75,80,17.2,58.861819591373205,-10.713609921745956,1.025,0,118,0,1,0,0,1,1,100,129.20659276656806,52.038858828600496,1,1,0,1
307,76,80,17.2,74.8036595704034,15.178229187615216,1.025,0,118,0,1,0,0,1,1,100,123.83643257431687,51.67325515998529,1,1,0,1
307,77,80,17.2,63.581767913885415,4.274186616763473,1.025,0,118,0,1,0,0,1,1,100,91.54763979371637,13.490797037957236,1,1,0,1
313,78,95.1,40.7,92.62559362500906,3.121328394860029,1.02,0,232,0,1,0,0,1,1,100,152.04977602278814,44.62753464450826,1,1,0,1
313,79,95.1,40.7,58.179416853934526,-42.57250222563745,1.02,0,232,0,1,0,0,1,1,100,242.97840206054974,84.60638461263153,1,1,0,1
313,80,95.1,40.7,100.5861452743411,11.289435591548681,1.02,0,232,0,1,0,0,1,1,100,171.48886569496244,18.617817745006164,1,1,0,1
314,81,0,13.68,202.7638622187078,-33.05385717190802,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.55171159710735,-0.2664576684124773,1.014,0,14,0,1,0,0,1,1,100,11.547575167380273,0.6558091598376627,1,1,0,1
315,83,12,0,5.959016313124447,-1.0185398150235416,1.014,0,14,0,1,0,0,1,1,100,9.490394712612032,1.4501601811498404,1,1,0,1
315,84,12,0,6.465794391464442,0.6233924562111497,1.014,0,14,0,1,0,0,1,1,100,10.431417669542135,0.23794966880232238,1,1,0,1
315,85,12,0,5.237615108862519,-2.276530168578029,1.014,0,14,0,1,0,0,1,1,100,14.005754929035902,3.795214170366526,1,1,0,1
315,86,12,0,4.26798319676891,-3.0471130077727144,1.014,0,14,0,1,0,0,1,1,100,15.043500969931484,7.354079176560046,1,1,0,1
315,87,155,0.048,84.24291376397014,-22.54601994296536,1.014,0,182,0,1,0,0,1,1,100,168.52192292851396,52.18005594374846,1,1,0,1
316,88,155,25.22,86.45276472717524,-50.104522444307804,1.017,0,182,0,1,0,0,1,1,100,163.13371236156672,78.64191500239541,1,1,0,1
318,89,400,137.4,162.85282506607473,-50.33984193112701,1.05,0,471,0,1,0,0,1,1,100,297.01054917648435,220.75914138637947,1,1,0,1
321,90,400,108.2,230.08123505860567,-36.00506784860045,1.05,0,471,0,1,0,0,1,1,100,458.64017350599175,156.84838797897106,1,1,0,1
322,91,50,-4.96,14.043388730287552,-5.311265753582118,1.05,0,53,0,1,0,0,1,1,100,52.3091214383021,12.879730914719403,1,1,0,1
322,92,50,-4.96,17.804324179142714,-1.7279511977918425,1.05,0,53,0,1,0,0,1,1,100,60.60223500477151,8.459941148757942,1,1,0,1
322,93,50,-4.96,19.275124730914833,-7.334117753431201,1.05,0,53,0,1,0,0,1,1,100,42.90575069375336,4.101619273424149,1,1,0,1
322,94,50,-4.96,15.127574986219406,-6.156943318340927,1.05,0,53,0,1,0,0,1,1,100,39.03259275713935,3.6303260539503617,1,1,0,1
322,95,50,-4.96,13.947982683032752,-13.822746988292781,1.05,0,53,0,1,0,0,1,1,100,40.252230872865766,35.12525101724723,1,1,0,1
322,96,50,-4.96,15.451926685869694,-6.552627163659782,1.05,0,53,0,1,0,0,1,1,100,44.28745588287711,5.7379469950949265,1,1,0,1
323,97,155,31.79,88.51693111658096,-45.02072866912931,1.05,0,182,0,1,0,0,1,1,100,154.40750807872973,45.824316209042436,1,1,0,1
323,98,155,31.79,96.66454951092601,-22.31659572245553,1.05,0,182,0,1,0,0,1,1,100,120.70401151734404,74.90813509983768,1,1,0,1
323,99,350,71.78,107.0367582142353,-72.21529602771625,1.05,0,412,0,1,0,0,1,1,100,385.40709210094064,177.7669728710316,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
