 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,92.14296220682411,13.220957589962985,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,64.3970858553508,10.07235592652019,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,153.13384864508362,24.840364619171616,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,37.133338355037196,7.463994674253277,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,37.487661184672916,10.832476763666142,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,87.90533238730877,24.981768435457912,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,106.2279658910469,13.536454696634317,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,118.30654914743955,28.976021459727317,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,87.54086895596352,26.566324710399474,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,137.22091297595668,23.97054322152771,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,133.07746189598436,26.218021894105146,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,133.7607049283135,19.887231549861657,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,210.87476705141978,46.066900335627786,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,74.84065080343744,10.672526512719688,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,282.19770265806704,42.52194585441873,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,101.14516951822168,26.608961960869795,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,109.36797239969373,20.646332811440807,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,91.02500698423515,12.914857888877671,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,62.44803443285055,14.87349771270342,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,154.27503323481045,28.614892829054824,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,56.70135551288835,12.820047131458765,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,45.110240920327705,12.267144003559089,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,81.56286640323624,18.58892814932652,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,105.54569486659602,14.579679434773277,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,106.97333054827759,19.301675940501035,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,156.58760632204357,20.952300058129055,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,134.99852961363828,31.423024419380347,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,141.9294925309976,32.42154969411967,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,105.40395518503608,21.94453716420885,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,184.14483719060257,40.09616418506205,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,49.45612010217737,15.250647450543008,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,217.73380489076806,54.31187385440525,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,142.90272764033637,30.730447124943556,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,101.57930285135507,20.543231468123107,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,89.09593209460526,16.5831105306278,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,68.40885457989256,15.762590580068528,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,131.0486489710584,18.232257018403008,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,47.65879729002071,12.755446911338483,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,48.13458832033058,12.40059278771477,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,71.838392395005,16.827067915690876,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,96.01856531220255,20.52924630980822,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,146.8881798437859,24.80601683459384,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,108.93235974771088,18.47631273712311,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,109.1169028379456,21.070201238790524,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,195.87857658093748,39.069236721646504,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,125.12376793126306,23.987402121732803,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,213.7712183071037,54.25886064117551,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,76.49514232803135,13.550165522541851,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,193.5637871311661,54.22594320380576,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,146.12101756596357,21.785398876323736,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,62.53993425434231,20.436378393731733,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.743699911050498,2.169274537358433,1.035,0,24,0,1,0,0,1,1,100,22.023696932010353,16.835621555782858,1,1,0,1
101,2,10,0,10.103543572127819,-1.9680360588245094,1.035,0,24,0,1,0,0,1,1,100,25.664939226582646,21.749968872480096,1,1,0,1
101,3,76,14.1,31.294047497212887,-33.75768706807867,1.035,0,89,0,1,0,0,1,1,100,89.0011491831392,21.91387480758131,1,1,0,1
101,4,76,14.1,35.87748685386032,-26.21244321158155,1.035,0,89,0,1,0,0,1,1,100,80.13931782841682,8.594730211198339,1,1,0,1
102,5,10,0,12.774203868117183,-0.11563114961609422,1.035,0,24,0,1,0,0,1,1,100,22.372007488273084,17.092837728522717,1,1,0,1
102,6,10,0,7.68721503438428,-2.5235598483122885,1.035,0,24,0,1,0,0,1,1,100,14.822597616352141,10.398392121111975,1,1,0,1
102,7,76,7,35.3127940390259,-4.887653166195378,1.035,0,89,0,1,0,0,1,1,100,92.22995564173907,30.259281401894988,1,1,0,1
102,8,76,7,29.10032316343859,-30.9857976990752,1.035,0,89,0,1,0,0,1,1,100,53.881696270033714,4.694471673294899,1,1,0,1
107,9,80,17.2,74.56145756319165,15.364951905794442,1.025,0,118,0,1,0,0,1,1,100,120.15520852059124,44.90902118035591,1,1,0,1
107,10,80,17.2,56.34420111402869,-20.717141903936863,1.025,0,118,0,1,0,0,1,1,100,119.28271068260075,59.221116462722435,1,1,0,1
107,11,80,17.2,55.50961975939572,6.132190293632448,1.025,0,118,0,1,0,0,1,1,100,112.84904999192804,18.898566693533212,1,1,0,1
113,12,95.1,40.7,82.78859854489565,-8.711091354489326,1.02,0,232,0,1,0,0,1,1,100,218.82955709882083,118.36535402643264,1,1,0,1
113,13,95.1,40.7,74.02101434767246,1.3341157548129559,1.02,0,232,0,1,0,0,1,1,100,197.14921871512195,62.739809105500996,1,1,0,1
113,14,95.1,40.7,101.81109270825982,16.298203591257334,1.02,0,232,0,1,0,0,1,1,100,232.05912678563038,110.43885927767029,1,1,0,1
114,15,0,13.7,222.47467902489007,6.931045942474157,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.966286811884493,0.49190756119787693,1.014,0,14,0,1,0,0,1,1,100,15.58075682334602,3.297054793015123,1,1,0,1
115,17,12,0,7.7967296035029,1.0353985950350761,1.014,0,14,0,1,0,0,1,1,100,9.562449605762957,2.2066699576377866,1,1,0,1
115,18,12,0,5.181804858706891,-0.24728794405236965,1.014,0,14,0,1,0,0,1,1,100,13.707311223261058,6.007446705065669,1,1,0,1
115,19,12,0,5.848402352817356,-0.27914860909804773,1.014,0,14,0,1,0,0,1,1,100,12.596628219634296,5.70738838657737,1,1,0,1
115,20,12,0,5.321519291494042,0.34328053593635577,1.014,0,14,0,1,0,0,1,1,100,12.963545303419231,5.741375580355524,1,1,0,1
115,21,155,0.05,64.34402072429657,-80.61869433382526,1.014,0,182,0,1,0,0,1,1,100,176.4372161005158,52.66462265981825,1,1,0,1
116,22,155,25.22,61.90891908854246,-44.38887449866159,1.017,0,182,0,1,0,0,1,1,100,108.53731257701291,2.824919681856386,1,1,0,1
118,23,400,137.4,217.54680244252086,27.961501663085073,1.05,0,471,0,1,0,0,1,1,100,488.9334560185671,163.43601976055652,1,1,0,1
121,24,400,108.2,172.34111576341093,-96.98963861213997,1.05,0,471,0,1,0,0,1,1,100,294.1242517158389,277.82226087104146,1,1,0,1
122,25,50,-4.96,20.774621535092592,0.6354897619225106,1.05,0,53,0,1,0,0,1,1,100,63.688482164870955,17.669636348728098,1,1,0,1
122,26,50,-4.96,16.891823844611643,-15.408311324752873,1.05,0,53,0,1,0,0,1,1,100,50.382571385707706,35.93668345681863,1,1,0,1
122,27,50,-4.96,12.924190381914377,-6.987108902540056,1.05,0,53,0,1,0,0,1,1,100,48.50492311641574,5.0681945867836475,1,1,0,1
122,28,50,-4.96,16.365141621232034,-14.319009685516356,1.05,0,53,0,1,0,0,1,1,100,47.88995621493086,44.739243006465706,1,1,0,1
122,29,50,-4.96,19.622382073104383,-13.926228910125793,1.05,0,53,0,1,0,0,1,1,100,61.79505649255589,21.161173400469124,1,1,0,1
122,30,50,-4.96,14.041653564572334,-9.088625069521369,1.05,0,53,0,1,0,0,1,1,100,38.982437683735036,26.366518311205564,1,1,0,1
123,31,155,31.79,99.34956507757306,5.2832887237891555,1.05,0,182,0,1,0,0,1,1,100,187.74800882325508,68.17922177095897,1,1,0,1
123,32,155,31.79,59.64595415070653,-87.3939133095555,1.05,0,182,0,1,0,0,1,1,100,134.75697537511587,58.477097789978146,1,1,0,1
123,33,350,71.78,123.19390558172017,-61.122530818684055,1.05,0,412,0,1,0,0,1,1,100,300.7933435984887,56.945198079571156,1,1,0,1
201,34,10,0,11.025215937756002,3.4177754796110102,1.035,0,24,0,1,0,0,1,1,100,20.335045848041773,15.137553899977357,1,1,0,1
201,35,10,0,11.943067891988903,-0.6571204368956387,1.035,0,24,0,1,0,0,1,1,100,20.55787277314812,16.28531226943247,1,1,0,1
201,36,76,14.1,30.433408553246405,-24.553101988974962,1.035,0,89,0,1,0,0,1,1,100,78.57225646022708,13.680993367023774,1,1,0,1
201,37,76,14.1,24.36495887394994,-33.63794732745738,1.035,0,89,0,1,0,0,1,1,100,73.05561496801674,26.18225691996515,1,1,0,1
202,38,10,0,8.001178652513772,0.6165845082141468,1.035,0,24,0,1,0,0,1,1,100,15.458490546792746,11.787486413996668,1,1,0,1
202,39,10,0,8.207469880580902,-2.677224305458367,1.035,0,24,0,1,0,0,1,1,100,21.901469164527953,17.68583026457578,1,1,0,1
202,40,76,7,30.138860336970538,-33.75909673864953,1.035,0,89,0,1,0,0,1,1,100,77.2754625318572,25.452489129118632,1,1,0,1
202,41,76,7,21.30797368241474,-30.531260190997273,1.035,0,89,0,1,0,0,1,1,100,78.20975516755134,7.251019967980682,1,1,0,1
207,42,80,17.2,58.77593948319554,1.2030490888282657,1.025,0,118,0,1,0,0,1,1,100,84.75633399561046,42.281323081158455,1,1,0,1
207,43,80,17.2,68.84235982876271,25.465072422288358,1.025,0,118,0,1,0,0,1,1,100,92.45177026372403,27.56152974674478,1,1,0,1
207,44,80,17.2,46.583242943510406,-6.947717436589308,1.025,0,118,0,1,0,0,1,1,100,120.58239105623217,26.97183104231955,1,1,0,1
213,45,95.1,40.7,59.60355931147933,-32.58626591786742,1.02,0,232,0,1,0,0,1,1,100,171.91851138067432,68.02466789506376,1,1,0,1
213,46,95.1,40.7,93.21473284438252,11.57648802548647,1.02,0,232,0,1,0,0,1,1,100,195.93125514760612,79.33487850539152,1,1,0,1
213,47,95.1,40.7,56.32691606134176,-18.35643756017089,1.02,0,232,0,1,0,0,1,1,100,228.2900251566898,108.94966204092138,1,1,0,1
214,48,0,13.68,256.2014357559383,-50.53688934771344,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.493867635913193,-1.9796628473326559,1.014,0,14,0,1,0,0,1,1,100,12.489369001239538,3.1054260027408596,1,1,0,1
215,50,12,0,7.498832003027202,-0.020333664771167825,1.014,0,14,0,1,0,0,1,1,100,14.24084670189768,5.231624174751341,1,1,0,1
215,51,12,0,6.266169544681907,0.572355481982231,1.014,0,14,0,1,0,0,1,1,100,14.142128393054008,6.779226926118136,1,1,0,1
215,52,12,0,6.109605411998928,1.8349226949736481,1.014,0,14,0,1,0,0,1,1,100,15.467776654288173,6.489520568177104,1,1,0,1
215,53,12,0,4.418532627448439,-3.3158464458771064,1.014,0,14,0,1,0,0,1,1,100,12.222993716038765,4.465219115652146,1,1,0,1
215,54,155,0.048,72.62951107695699,-77.26179284090176,1.014,0,182,0,1,0,0,1,1,100,164.81791161978617,85.7715210837312,1,1,0,1
216,55,155,25.22,91.24453927949071,-28.72474691644311,1.017,0,182,0,1,0,0,1,1,100,188.15396466618404,90.6519398894161,1,1,0,1
218,56,400,137.4,160.29760252684352,-103.4465135354549,1.05,0,471,0,1,0,0,1,1,100,390.83634063601494,135.1289618620649,1,1,0,1
221,57,400,108.2,256.56976231373847,53.08230734197423,1.05,0,471,0,1,0,0,1,1,100,408.7104164995253,121.13354288972914,1,1,0,1
222,58,50,-4.96,20.401759038865567,-7.171781927440314,1.05,0,53,0,1,0,0,1,1,100,46.92151622148231,14.974002225634536,1,1,0,1
222,59,50,-4.96,15.314509169757365,-11.357293873466553,1.05,0,53,0,1,0,0,1,1,100,39.495392793323845,29.0051026979728,1,1,0,1
222,60,50,-4.96,11.532978057116269,-12.640210763458166,1.05,0,53,0,1,0,0,1,1,100,53.449328595306724,17.528127066325396,1,1,0,1
222,61,50,-4.96,15.656987345218658,-7.722669136151671,1.05,0,53,0,1,0,0,1,1,100,36.3925584894605,0.4017158970236778,1,1,0,1
222,62,50,-4.96,13.955398707091808,-13.757871589716524,1.05,0,53,0,1,0,0,1,1,100,38.81223595933989,5.502123781464006,1,1,0,1
222,63,50,-4.96,13.091270773857831,-7.710536981467156,1.05,0,53,0,1,0,0,1,1,100,63.42684924369678,4.779286072589457,1,1,0,1
223,64,155,31.79,99.7419121414423,-63.394971903413534,1.05,0,182,0,1,0,0,1,1,100,141.02970019518398,66.98449659143807,1,1,0,1
223,65,155,31.79,62.40324240922927,-69.92539760097861,1.05,0,182,0,1,0,0,1,1,100,171.1416331345681,48.59123282850487,1,1,0,1
223,66,350,71.78,120.26598711032419,-6.269702679710477,1.05,0,412,0,1,0,0,1,1,100,335.7930141640827,93.85109215788543,1,1,0,1
301,67,10,0,11.345603554043919,4.06802456220612,1.035,0,24,0,1,0,0,1,1,100,24.092661840841174,18.960735039142893,1,1,0,1
301,68,10,0,9.965098281856626,-2.2518926323391515,1.035,0,24,0,1,0,0,1,1,100,24.249533240683377,21.151956032458692,1,1,0,1
301,69,76,14.1,34.75512138241902,-11.913527527591206,1.035,0,89,0,1,0,0,1,1,100,94.9253961155191,15.984919638819989,1,1,0,1
301,70,76,14.1,30.31300101801753,-8.77858086396008,1.035,0,89,0,1,0,0,1,1,100,68.67545015197247,11.194931290410459,1,1,0,1
302,71,10,0,10.66397292772308,1.8560557700693607,1.035,0,24,0,1,0,0,1,1,100,16.43461759481579,12.424209457729013,1,1,0,1
302,72,10,0,9.93803370045498,1.213977066334337,1.035,0,24,0,1,0,0,1,1,100,21.20214258041233,17.42619993412867,1,1,0,1
302,73,76,7,26.62096447404474,-33.470355914207175,1.035,0,89,0,1,0,0,1,1,100,84.5780811291188,23.21009271703661,1,1,0,1
302,74,76,7,21.195202010683715,-19.772271733032532,1.035,0,89,0,1,0,0,1,1,100,98.11033377666026,22.640297811366608,1,1,0,1
307,75,80,17.2,69.92994222510606,-4.262502771802261,1.025,0,118,0,1,0,0,1,1,100,89.33069048449397,4.776110800448805,1,1,0,1
307,76,80,17.2,45.4378337804228,-17.595630546100452,1.025,0,118,0,1,0,0,1,1,100,122.29572581127286,67.46154490974732,1,1,0,1
307,77,80,17.2,53.562756593339145,-11.103423186577857,1.025,0,118,0,1,0,0,1,1,100,106.14272336475553,24.14236289914699,1,1,0,1
313,78,95.1,40.7,66.78645709529519,-27.849007476121187,1.02,0,232,0,1,0,0,1,1,100,142.01933180391788,21.13967526936669,1,1,0,1
313,79,95.1,40.7,75.11154968291521,-0.5747116282582283,1.02,0,232,0,1,0,0,1,1,100,186.0984475396108,67.26998002971055,1,1,0,1
313,80,95.1,40.7,76.4299196973443,7.018174409866333,1.02,0,232,0,1,0,0,1,1,100,219.6182851473801,65.62032588852801,1,1,0,1
314,81,0,13.68,173.9696329087019,-7.174656775314361,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.847139789257199,0.10677561108022982,1.014,0,14,0,1,0,0,1,1,100,14.275775939784943,4.632421170584857,1,1,0,1
315,83,12,0,6.647534699365497,1.40910218730569,1.014,0,14,0,1,0,0,1,1,100,10.324575890041887,0.4242285403981789,1,1,0,1
315,84,12,0,5.10891235107556,-1.687122246064245,1.014,0,14,0,1,0,0,1,1,100,9.490830149129032,7.997487637307861,1,1,0,1
315,85,12,0,6.4418410881422465,-1.2776938794180746,1.014,0,14,0,1,0,0,1,1,100,13.777850732021035,4.1183127621933835,1,1,0,1
315,86,12,0,7.595593277458101,1.0095390499569463,1.014,0,14,0,1,0,0,1,1,100,12.105185094662012,5.223718980588021,1,1,0,1
315,87,155,0.048,98.5806991904974,-41.44504166254774,1.014,0,182,0,1,0,0,1,1,100,141.00965491565876,69.0682608560659,1,1,0,1
316,88,155,25.22,103.57136554270983,-58.67284752428532,1.017,0,182,0,1,0,0,1,1,100,117.22784501453862,17.941584873932882,1,1,0,1
318,89,400,137.4,193.60447832383215,-46.645941687747836,1.05,0,471,0,1,0,0,1,1,100,499.2400919273496,153.29530023038393,1,1,0,1
321,90,400,108.2,230.27011048980057,-18.931469332892448,1.05,0,471,0,1,0,0,1,1,100,489.46968732401734,265.0610235240311,1,1,0,1
322,91,50,-4.96,15.104835260659456,-14.127842544205485,1.05,0,53,0,1,0,0,1,1,100,64.21085427282378,18.12907000305131,1,1,0,1
322,92,50,-4.96,12.360691080242395,-13.183496785443277,1.05,0,53,0,1,0,0,1,1,100,37.61139866895974,12.150890725310408,1,1,0,1
322,93,50,-4.96,16.643934619426727,-6.62123361444101,1.05,0,53,0,1,0,0,1,1,100,64.04468954540789,25.260240049101412,1,1,0,1
322,94,50,-4.96,17.543786429613828,-6.330609665531668,1.05,0,53,0,1,0,0,1,1,100,40.969627550803125,0.8732279646210372,1,1,0,1
322,95,50,-4.96,20.695328726619483,-3.838151375204326,1.05,0,53,0,1,0,0,1,1,100,63.822023386601366,26.067882038187243,1,1,0,1
322,96,50,-4.96,19.074800515174864,-14.316059404518455,1.05,0,53,0,1,0,0,1,1,100,46.163046492729336,1.7107619857415557,1,1,0,1
323,97,155,31.79,84.21906798705459,-73.26876389747486,1.05,0,182,0,1,0,0,1,1,100,140.9389991487842,42.546101413632286,1,1,0,1
323,98,155,31.79,74.09590323269367,-66.29648517817259,1.05,0,182,0,1,0,0,1,1,100,121.36660206736997,40.159095285543195,1,1,0,1
323,99,350,71.78,106.98546913918108,-108.88323175022379,1.05,0,412,0,1,0,0,1,1,100,338.3899501664564,150.96632999088615,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
