 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,57.38964309933688,19.391057636688185,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,53.77115951884822,13.842351753037423,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,119.60609644659048,19.951395044865503,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,63.29387523585855,13.108400089991978,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,35.94444284856124,6.809138474022969,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,72.11141570102647,20.923030869025737,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,61.99063547651167,19.542554968823676,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,91.35550129489457,21.90032406969345,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,120.12506961704116,24.3593909355551,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,101.94180324387642,31.33659365447983,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,177.36030260600242,28.357599996179154,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,102.70372043040769,23.10977710017068,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,283.85382188654177,46.749774664914604,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,58.77535210811533,15.22815073148813,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,201.38711493435125,43.958910973245466,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,95.45638202562542,27.06701044954648,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,94.22920472052097,15.076082592898327,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,60.104631109672596,12.780877583583164,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,86.75210562895617,15.365925529654138,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,142.29093840735217,19.468342092419086,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,53.98127324596568,12.459299468811835,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,61.429974764769625,9.201379558762909,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,75.14964873410537,23.178029411146603,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,105.87247202144935,22.39614041169989,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,130.32908062769332,21.7306633142482,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,138.9737331876182,21.950347626501696,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,123.7945915659978,21.77588130623661,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,154.92736690535278,47.41805098684318,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,173.79355759905903,19.413028895294385,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,258.70429340864973,48.646391908282034,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,79.04205388108268,15.412784664468838,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,190.95510416829458,34.7433080997007,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,99.43839856926938,28.86374303958057,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,82.57115722816586,19.083733360781707,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,78.73432932319845,13.366375464103651,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,71.23787536828748,14.573579568604007,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,122.20144559491519,29.888881293388458,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,41.89076638048365,12.607898729941109,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,48.07682161555267,12.287271148952374,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,119.64447560921724,21.605756500904448,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,88.50163814897532,17.90541993000079,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,114.73051183149191,28.207979887870838,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,121.04867374784779,28.700221553729477,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,96.66893011990142,24.03963205328397,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,237.0091850398283,45.872537440489225,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,169.20544644096134,23.344954960054626,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,236.3807404607959,48.77753102308809,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,86.7175314650964,14.56106097542122,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,182.43211958718518,55.21583129713387,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,141.9570193725589,30.730377329550404,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,76.21554062157868,22.545745353599823,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.863297587260604,-1.0595794622786343,1.035,0,24,0,1,0,0,1,1,100,20.88986925687641,17.55914965769276,1,1,0,1
101,2,10,0,10.074379135388881,2.0762807317078122,1.035,0,24,0,1,0,0,1,1,100,21.96960060670972,16.561377502996475,1,1,0,1
101,3,76,14.1,30.4860299276188,-11.585208222502835,1.035,0,89,0,1,0,0,1,1,100,93.79444176349789,47.67314703959972,1,1,0,1
101,4,76,14.1,37.1057696621865,-31.742701415205374,1.035,0,89,0,1,0,0,1,1,100,60.88472829405218,7.867051232643419,1,1,0,1
102,5,10,0,11.085024810861796,3.6689855586737403,1.035,0,24,0,1,0,0,1,1,100,16.755073407664895,12.96177828299813,1,1,0,1
102,6,10,0,8.243984177708626,-3.5247095329687,1.035,0,24,0,1,0,0,1,1,100,23.392576459795237,19.581570362746717,1,1,0,1
102,7,76,7,25.95458632009104,-28.545377599075437,1.035,0,89,0,1,0,0,1,1,100,78.28652551267295,18.397531079836185,1,1,0,1
102,8,76,7,24.979775972664356,-45.57401036564261,1.035,0,89,0,1,0,0,1,1,100,59.84665562771261,9.974949064925319,1,1,0,1
107,9,80,17.2,76.642253450118,9.91555504873395,1.025,0,118,0,1,0,0,1,1,100,102.35015450045466,43.84263984276913,1,1,0,1
107,10,80,17.2,67.85098329931498,-3.07679923530668,1.025,0,118,0,1,0,0,1,1,100,106.27172883134335,32.105567830149084,1,1,0,1
107,11,80,17.2,58.460529648698866,-4.038291279226534,1.025,0,118,0,1,0,0,1,1,100,128.41217971872538,47.54232001956552,1,1,0,1
113,12,95.1,40.7,89.61620057374239,12.561336167156696,1.02,0,232,0,1,0,0,1,1,100,194.84830086827276,39.99545717072667,1,1,0,1
113,13,95.1,40.7,68.56059985607862,-22.74690740928054,1.02,0,232,0,1,0,0,1,1,100,214.40033877962267,102.59975639462002,1,1,0,1
113,14,95.1,40.7,56.09306704252958,-4.864121116697788,1.02,0,232,0,1,0,0,1,1,100,240.579573770985,135.2739190388983,1,1,0,1
114,15,0,13.7,198.79219211637974,9.701532763428986,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.369840296078474,-1.2802437457256008,1.014,0,14,0,1,0,0,1,1,100,10.751472813449801,1.558302400521935,1,1,0,1
115,17,12,0,6.223201859649271,-0.5360013834200794,1.014,0,14,0,1,0,0,1,1,100,11.500663549639285,2.463862692900003,1,1,0,1
115,18,12,0,6.49739240957424,1.893103654962033,1.014,0,14,0,1,0,0,1,1,100,11.183931287191808,1.4661734789237375,1,1,0,1
115,19,12,0,5.208707939833403,-0.5180513634346422,1.014,0,14,0,1,0,0,1,1,100,14.879007400944829,5.90232000209391,1,1,0,1
115,20,12,0,6.580705312639474,1.2942831058055164,1.014,0,14,0,1,0,0,1,1,100,12.037909376621245,1.5517771080136296,1,1,0,1
115,21,155,0.05,77.15796245262027,-87.47571824816987,1.014,0,182,0,1,0,0,1,1,100,145.10756244137883,42.63502022759057,1,1,0,1
116,22,155,25.22,67.29745256900787,-36.56946409493685,1.017,0,182,0,1,0,0,1,1,100,171.0200392883271,68.92800298244693,1,1,0,1
118,23,400,137.4,234.4147942494601,-58.58905544737354,1.05,0,471,0,1,0,0,1,1,100,329.4678777642548,112.28090708776082,1,1,0,1
121,24,400,108.2,154.90913396701217,-43.570366771891685,1.05,0,471,0,1,0,0,1,1,100,503.04979532957077,212.64143218286335,1,1,0,1
122,25,50,-4.96,11.837287931144237,-8.651926187612114,1.05,0,53,0,1,0,0,1,1,100,59.25300722476094,7.120368622709059,1,1,0,1
122,26,50,-4.96,14.560183767974376,-9.145142329577357,1.05,0,53,0,1,0,0,1,1,100,52.52723728539422,25.807481641223376,1,1,0,1
122,27,50,-4.96,18.80719472691417,-1.9676381565630408,1.05,0,53,0,1,0,0,1,1,100,52.893354198895395,7.132283574901521,1,1,0,1
122,28,50,-4.96,19.6632259786129,-1.7363508113659911,1.05,0,53,0,1,0,0,1,1,100,52.75909283896908,10.204930465427148,1,1,0,1
122,29,50,-4.96,15.368400276452302,-5.161592694465071,1.05,0,53,0,1,0,0,1,1,100,60.06666246103123,20.792902226094157,1,1,0,1
122,30,50,-4.96,16.313105373829604,-12.91296883719042,1.05,0,53,0,1,0,0,1,1,100,42.0262288977392,6.700203413827791,1,1,0,1
123,31,155,31.79,78.37760591879487,-19.788163595367223,1.05,0,182,0,1,0,0,1,1,100,187.42599145695567,82.48279383580666,1,1,0,1
123,32,155,31.79,56.95739652588963,-56.51767390593887,1.05,0,182,0,1,0,0,1,1,100,164.0881705742795,62.11371543831193,1,1,0,1
123,33,350,71.78,193.63127617863938,56.29677669261582,1.05,0,412,0,1,0,0,1,1,100,339.99532364774495,74.8568901559338,1,1,0,1
201,34,10,0,7.629542069975286,-4.614570411387832,1.035,0,24,0,1,0,0,1,1,100,24.93244955316186,19.808437026916074,1,1,0,1
201,35,10,0,7.0574254635721445,-0.9966896600089967,1.035,0,24,0,1,0,0,1,1,100,20.28301571495831,16.470915043614806,1,1,0,1
201,36,76,14.1,23.261167033575475,-17.299053982133046,1.035,0,89,0,1,0,0,1,1,100,97.86343910004943,35.47120147120208,1,1,0,1
201,37,76,14.1,26.89525307295844,-38.452405548421666,1.035,0,89,0,1,0,0,1,1,100,84.92625857237726,16.647480533756323,1,1,0,1
202,38,10,0,12.203182914759964,0.35154706332832575,1.035,0,24,0,1,0,0,1,1,100,22.964375858195126,18.303177041197195,1,1,0,1
202,39,10,0,7.982621482107788,-3.8890210236422718,1.035,0,24,0,1,0,0,1,1,100,17.862294122576714,14.126473069088535,1,1,0,1
202,40,76,7,32.123532072175294,-30.61115106334909,1.035,0,89,0,1,0,0,1,1,100,84.72188529055565,37.760902592055494,1,1,0,1
202,41,76,7,22.622927280608565,-35.863279348704964,1.035,0,89,0,1,0,0,1,1,100,90.5505413563922,18.632234009392562,1,1,0,1
207,42,80,17.2,60.03325956780464,-3.658510942943387,1.025,0,118,0,1,0,0,1,1,100,73.66970399394631,5.780063401907682,1,1,0,1
207,43,80,17.2,42.4486867301166,-18.09707825537771,1.025,0,118,0,1,0,0,1,1,100,114.34344307985155,60.386710249586024,1,1,0,1
207,44,80,17.2,52.00283958669751,4.272918736562126,1.025,0,118,0,1,0,0,1,1,100,85.34579276107252,28.12057025381364,1,1,0,1
213,45,95.1,40.7,84.55934921652079,-6.164832528680563,1.02,0,232,0,1,0,0,1,1,100,192.04160558083095,66.01248811487807,1,1,0,1
213,46,95.1,40.7,61.862177640199654,-38.6613448932767,1.02,0,232,0,1,0,0,1,1,100,242.73384742564525,124.76616265365624,1,1,0,1
213,47,95.1,40.7,59.79295590147376,-33.7164712138474,1.02,0,232,0,1,0,0,1,1,100,245.28602912258359,139.92866862318715,1,1,0,1
214,48,0,13.68,164.39339984208345,-114.90728455828503,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.453198608197272,-0.35416573220863956,1.014,0,14,0,1,0,0,1,1,100,10.81071753501892,0.10485944956541182,1,1,0,1
215,50,12,0,4.607334046717733,-3.0426670912653213,1.014,0,14,0,1,0,0,1,1,100,12.210059696808457,2.825144736841322,1,1,0,1
215,51,12,0,7.125957282911987,0.2956942361779511,1.014,0,14,0,1,0,0,1,1,100,11.340210326202214,0.8658119415119305,1,1,0,1
215,52,12,0,5.131062117777764,-1.794010896328837,1.014,0,14,0,1,0,0,1,1,100,13.965026052854954,4.113248260729016,1,1,0,1
215,53,12,0,7.721462089475245,1.9217966353520763,1.014,0,14,0,1,0,0,1,1,100,8.85353875402361,0.4227890712395297,1,1,0,1
215,54,155,0.048,84.40374496206641,-77.86856820480898,1.014,0,182,0,1,0,0,1,1,100,132.802965515526,57.54381281246897,1,1,0,1
216,55,155,25.22,75.65385001152754,-84.63605510536584,1.017,0,182,0,1,0,0,1,1,100,186.0056790339295,115.01840997276598,1,1,0,1
218,56,400,137.4,159.2458708770573,-157.84518297528848,1.05,0,471,0,1,0,0,1,1,100,282.5565433315933,5.923815919086337,1,1,0,1
221,57,400,108.2,158.23323384858668,-159.13266585674137,1.05,0,471,0,1,0,0,1,1,100,407.1893268823624,173.6883647413925,1,1,0,1
222,58,50,-4.96,16.81993558704853,-2.5721907380968325,1.05,0,53,0,1,0,0,1,1,100,43.510872260667384,5.623669386841357,1,1,0,1
222,59,50,-4.96,17.196856511384247,-1.2450572329573326,1.05,0,53,0,1,0,0,1,1,100,49.91620282409713,12.098091810476035,1,1,0,1
222,60,50,-4.96,19.426170913130044,-13.600542033370587,1.05,0,53,0,1,0,0,1,1,100,62.09886674536392,3.166402706410743,1,1,0,1
222,61,50,-4.96,19.879816929250957,-3.334391364548356,1.05,0,53,0,1,0,0,1,1,100,63.40045865392312,21.517434369307004,1,1,0,1
222,62,50,-4.96,16.90336129292846,-15.105702959187326,1.05,0,53,0,1,0,0,1,1,100,38.725603555794805,13.721424394584597,1,1,0,1
222,63,50,-4.96,14.479430887848139,-14.171402603480963,1.05,0,53,0,1,0,0,1,1,100,39.83807982178404,34.10056701775178,1,1,0,1
223,64,155,31.79,100.68996996432543,3.8116716067306697,1.05,0,182,0,1,0,0,1,1,100,149.66509562009014,22.203036766056883,1,1,0,1
223,65,155,31.79,92.39481211453676,-5.759344318881631,1.05,0,182,0,1,0,0,1,1,100,156.9676805739291,63.60329409694532,1,1,0,1
223,66,350,71.78,149.45290073286742,-46.147358822636335,1.05,0,412,0,1,0,0,1,1,100,415.2671470562928,227.98710774630314,1,1,0,1
301,67,10,0,10.503703887108713,3.04469600552693,1.035,0,24,0,1,0,0,1,1,100,18.413601552136242,14.116867429623381,1,1,0,1
301,68,10,0,12.089550780598074,4.190174431074411,1.035,0,24,0,1,0,0,1,1,100,15.084536924026906,12.1315848925896,1,1,0,1
301,69,76,14.1,33.769125640857965,-35.18551040277816,1.035,0,89,0,1,0,0,1,1,100,69.04863845668733,12.299739592447878,1,1,0,1
301,70,76,14.1,37.935052044689655,-30.906075643142685,1.035,0,89,0,1,0,0,1,1,100,95.24417511578649,49.698322620801626,1,1,0,1
302,71,10,0,12.245808692183346,2.922391155268997,1.035,0,24,0,1,0,0,1,1,100,18.297049682587385,14.59855739992112,1,1,0,1
302,72,10,0,9.281110717449337,2.1434901393949994,1.035,0,24,0,1,0,0,1,1,100,21.358391473069787,16.59968342552893,1,1,0,1
302,73,76,7,21.50527225015685,-37.37845967034809,1.035,0,89,0,1,0,0,1,1,100,96.52821930386128,19.986205008104463,1,1,0,1
302,74,76,7,34.46000386308879,-6.107438737060875,1.035,0,89,0,1,0,0,1,1,100,72.32021746765822,26.56743448283524,1,1,0,1
307,75,80,17.2,64.73338396847248,-10.581458849832416,1.025,0,118,0,1,0,0,1,1,100,101.01425224915145,18.896584282629178,1,1,0,1
307,76,80,17.2,52.70427192840725,-8.11084067914635,1.025,0,118,0,1,0,0,1,1,100,129.2790328618139,71.31906383903697,1,1,0,1
307,77,80,17.2,47.043918577954166,-17.317673292942352,1.025,0,118,0,1,0,0,1,1,100,72.33560450840741,54.20136880236668,1,1,0,1
313,78,95.1,40.7,77.36682533100247,3.201016131788492,1.02,0,232,0,1,0,0,1,1,100,158.95065786102785,15.408862942033437,1,1,0,1
313,79,95.1,40.7,66.6673823595047,-23.261278677731752,1.02,0,232,0,1,0,0,1,1,100,152.17315079225227,59.749316025453155,1,1,0,1
313,80,95.1,40.7,89.0217019431293,14.07002853602171,1.02,0,232,0,1,0,0,1,1,100,246.85486263604838,115.7028186427313,1,1,0,1
314,81,0,13.68,219.05542490072548,-39.02615516912192,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.52115858355537,1.3648351463489234,1.014,0,14,0,1,0,0,1,1,100,13.82413580752909,3.4220686069875956,1,1,0,1
315,83,12,0,4.507765171676874,0.038001484517008244,1.014,0,14,0,1,0,0,1,1,100,13.50554442051798,1.5172441380098451,1,1,0,1
315,84,12,0,5.892449403181672,-0.10395238827914,1.014,0,14,0,1,0,0,1,1,100,12.220787649415435,1.6187545744702234,1,1,0,1
315,85,12,0,4.700586656481027,-0.03577504651620966,1.014,0,14,0,1,0,0,1,1,100,14.138799873925747,4.055543513037266,1,1,0,1
315,86,12,0,7.129358725436031,-0.49679916528985046,1.014,0,14,0,1,0,0,1,1,100,13.3192886011675,6.2007180586829795,1,1,0,1
315,87,155,0.048,59.96496446803212,-56.259887943044305,1.014,0,182,0,1,0,0,1,1,100,186.7752349926159,58.54661350675161,1,1,0,1
316,88,155,25.22,69.04588982090354,-91.27237812802196,1.017,0,182,0,1,0,0,1,1,100,160.91256871866062,75.37951365872287,1,1,0,1
318,89,400,137.4,233.95712797529998,4.606753406114905,1.05,0,471,0,1,0,0,1,1,100,463.3947183936835,90.39144458249217,1,1,0,1
321,90,400,108.2,226.2722841836512,-17.614451991394162,1.05,0,471,0,1,0,0,1,1,100,468.6137673445046,141.76406272221357,1,1,0,1
322,91,50,-4.96,19.468352089822293,-7.891634190361945,1.05,0,53,0,1,0,0,1,1,100,56.371234566904604,0.007894921582199288,1,1,0,1
322,92,50,-4.96,18.630540411174298,-6.369740181788799,1.05,0,53,0,1,0,0,1,1,100,60.826466274447746,3.2032789383083653,1,1,0,1
322,93,50,-4.96,12.063179781287907,-14.070081779919565,1.05,0,53,0,1,0,0,1,1,100,44.73208712413907,39.596198933532506,1,1,0,1
322,94,50,-4.96,20.22052074298263,-9.521996740717437,1.05,0,53,0,1,0,0,1,1,100,39.7727454919368,13.22939863624391,1,1,0,1
322,95,50,-4.96,14.685726331174374,-11.7666061158292,1.05,0,53,0,1,0,0,1,1,100,58.43308189185337,17.764406191380726,1,1,0,1
322,96,50,-4.96,15.351673654466868,-16.27524524256587,1.05,0,53,0,1,0,0,1,1,100,45.362053874414414,5.999443251639605,1,1,0,1
323,97,155,31.79,88.64485566690564,-10.740646927151829,1.05,0,182,0,1,0,0,1,1,100,141.28542553074658,67.38100885339081,1,1,0,1
323,98,155,31.79,72.73300994560122,-36.62743003480135,1.05,0,182,0,1,0,0,1,1,100,141.86010912642814,32.2996619558311,1,1,0,1
323,99,350,71.78,173.8540264684707,-38.22941804071888,1.05,0,412,0,1,0,0,1,1,100,248.46066940110174,78.10535405110565,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
