 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,76.7018872376142,11.605185981869045,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,64.75597702153078,12.930322191685438,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,90.87456236329022,27.91389236533767,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,59.1025454117177,12.787613694524858,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,59.44686579743405,8.271397600161842,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,80.45830851742923,23.609429375118392,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,78.11225702446536,13.702185324118473,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,97.80575350337396,18.187165010127003,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,139.77405723904494,18.448602377663924,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,132.64408483600826,31.83020541358553,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,201.8388449830266,46.51442533955136,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,119.5684395912786,25.96042527695303,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,260.1306096717922,44.20133715548515,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,53.66752320240251,17.877199324261397,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,188.64681058375237,57.73589434274509,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,133.7828085426341,25.995222079705677,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,62.51920826545357,13.03721269939821,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,58.87552082697395,17.30330231773965,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,48.50421005611704,15.746884072900748,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,130.14749103897995,30.719455860337753,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,36.121198310246314,11.507642476492329,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,62.132989456665804,12.314028899001517,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,88.03294787204192,16.9662615388155,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,68.68898845731164,18.670253794383026,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,88.98654636158015,29.546459595203867,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,94.88881228452315,20.846085976877063,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,104.0749638280738,32.96456510405056,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,171.7609230561799,39.822496158498986,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,152.57631287045993,28.982106621018428,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,219.84421456902945,53.21350359847247,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,73.32853200615382,10.59772805001866,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,180.20918254466238,43.69467365995757,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,90.1133621523058,29.70234194544861,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,96.26411597716212,21.786584353190943,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,58.27994421577099,18.51930040278314,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,62.26033517811494,16.00239037667122,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,139.76268376519997,19.62393999454155,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,42.71519594753226,8.29323992796801,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,41.19517264648005,11.808334283066634,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,66.41861544067898,15.795085059553385,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,94.62149564477149,14.758483010610798,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,138.484203207617,27.72177056991169,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,114.65295609722381,24.771460615585372,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,117.13751814009993,27.27701358815655,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,190.59731760889642,27.731141672018538,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,158.3207779600396,29.15964516562913,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,218.62517245222446,44.495512518623464,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,76.25953751777764,10.697221150852739,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,195.9322211332045,44.975192337024026,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,98.94767197171595,21.233850752453364,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,87.89150618162154,21.663338291156947,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,8.943088704254478,-2.3523864056915045,1.035,0,24,0,1,0,0,1,1,100,15.376532526686786,12.093818701030685,1,1,0,1
101,2,10,0,10.441035291645676,-0.523965718690306,1.035,0,24,0,1,0,0,1,1,100,17.389083695597947,12.536214553732426,1,1,0,1
101,3,76,14.1,22.039757075719532,-35.67843833984807,1.035,0,89,0,1,0,0,1,1,100,53.73997768480331,11.1797424619247,1,1,0,1
101,4,76,14.1,30.810189295560125,-36.71639657882044,1.035,0,89,0,1,0,0,1,1,100,90.55033144615591,27.27922400288285,1,1,0,1
102,5,10,0,12.874028891324997,4.635302888229489,1.035,0,24,0,1,0,0,1,1,100,16.50833128672093,13.241650239722803,1,1,0,1
102,6,10,0,10.299921253696084,1.2519459184259176,1.035,0,24,0,1,0,0,1,1,100,16.7412266517058,12.178238841015846,1,1,0,1
102,7,76,7,31.23758081579581,-16.552186844870448,1.035,0,89,0,1,0,0,1,1,100,66.15626692194492,4.6933790719881685,1,1,0,1
102,8,76,7,29.167339178267866,-22.324910714058205,1.035,0,89,0,1,0,0,1,1,100,77.23170024491846,8.750476582273848,1,1,0,1
107,9,80,17.2,65.61317237187177,-5.173835176974535,1.025,0,118,0,1,0,0,1,1,100,89.47323491796851,10.545233902521431,1,1,0,1
107,10,80,17.2,77.64674855489284,28.444572363048792,1.025,0,118,0,1,0,0,1,1,100,89.88349101040512,16.70389791834168,1,1,0,1
107,11,80,17.2,51.34270575363189,-20.62693060655147,1.025,0,118,0,1,0,0,1,1,100,112.0062619075179,25.629172484623254,1,1,0,1
113,12,95.1,40.7,94.20695481449366,10.30457653105259,1.02,0,232,0,1,0,0,1,1,100,246.01420666165652,120.18405746011996,1,1,0,1
113,13,95.1,40.7,93.55088425427675,8.230828285217285,1.02,0,232,0,1,0,0,1,1,100,249.005054272851,133.4370657620649,1,1,0,1
113,14,95.1,40.7,67.15899054706097,-17.200836829841137,1.02,0,232,0,1,0,0,1,1,100,183.79885816629974,39.31248767807611,1,1,0,1
114,15,0,13.7,219.68220490030944,-88.06418690131977,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.628871589805931,1.3439425972290335,1.014,0,14,0,1,0,0,1,1,100,13.684801665879787,2.4524738644436024,1,1,0,1
115,17,12,0,5.921281653922051,1.4911234994418923,1.014,0,14,0,1,0,0,1,1,100,10.01531786955893,2.868674701228737,1,1,0,1
115,18,12,0,5.6283226833678786,-0.23904076656326545,1.014,0,14,0,1,0,0,1,1,100,9.971084968931972,6.511854885036821,1,1,0,1
115,19,12,0,4.270763255283236,-1.7428093082271516,1.014,0,14,0,1,0,0,1,1,100,12.241888287663459,4.69298311561346,1,1,0,1
115,20,12,0,7.585414139181375,1.1516269502229983,1.014,0,14,0,1,0,0,1,1,100,13.288339739665389,2.04777923963964,1,1,0,1
115,21,155,0.05,87.11830177530646,-10.131926296744496,1.014,0,182,0,1,0,0,1,1,100,159.45415298524313,84.11997739044018,1,1,0,1
116,22,155,25.22,77.2536750473082,-14.50046727526933,1.017,0,182,0,1,0,0,1,1,100,200.52692759269848,91.29982773662778,1,1,0,1
118,23,400,137.4,158.7122754845768,-76.23351978138092,1.05,0,471,0,1,0,0,1,1,100,452.6668215543031,220.33460026606915,1,1,0,1
121,24,400,108.2,168.5800077021122,-38.274228249210836,1.05,0,471,0,1,0,0,1,1,100,338.2817841693759,17.614677231758833,1,1,0,1
122,25,50,-4.96,12.169544664025306,-17.22361017530784,1.05,0,53,0,1,0,0,1,1,100,60.352354440838106,13.22534192120657,1,1,0,1
122,26,50,-4.96,11.341643953323363,-11.719216738268734,1.05,0,53,0,1,0,0,1,1,100,44.73115109605715,34.217270206609896,1,1,0,1
122,27,50,-4.96,17.999402970820665,-3.1883078794926405,1.05,0,53,0,1,0,0,1,1,100,38.77839082619175,38.11574873687828,1,1,0,1
122,28,50,-4.96,15.018956178426743,-17.644156703446065,1.05,0,53,0,1,0,0,1,1,100,57.240909519605346,10.119731244631119,1,1,0,1
122,29,50,-4.96,20.349110199511053,-5.706517862714826,1.05,0,53,0,1,0,0,1,1,100,51.092740830499686,24.127821375966832,1,1,0,1
122,30,50,-4.96,20.760731443017722,-0.7137347287498379,1.05,0,53,0,1,0,0,1,1,100,59.43439958617092,2.2910047438926995,1,1,0,1
123,31,155,31.79,61.98043421283364,-71.04945590812713,1.05,0,182,0,1,0,0,1,1,100,135.17494221078232,41.69071512413211,1,1,0,1
123,32,155,31.79,80.3238807618618,-85.65560689521953,1.05,0,182,0,1,0,0,1,1,100,170.73002014192753,48.951077631965745,1,1,0,1
123,33,350,71.78,135.79140778630972,-8.538455503294244,1.05,0,412,0,1,0,0,1,1,100,301.7480139480903,89.90262850979335,1,1,0,1
201,34,10,0,11.464670905377716,-0.9575322694145143,1.035,0,24,0,1,0,0,1,1,100,21.429502008482814,17.65294239637442,1,1,0,1
201,35,10,0,10.332144798710942,-1.2654759013094008,1.035,0,24,0,1,0,0,1,1,100,17.060445790179074,14.09635924669914,1,1,0,1
201,36,76,14.1,21.91227432573214,-39.74092569667846,1.035,0,89,0,1,0,0,1,1,100,67.03526674248278,23.16620396159589,1,1,0,1
201,37,76,14.1,29.052742686588317,-32.062561130849645,1.035,0,89,0,1,0,0,1,1,100,77.78387938290835,5.794168224185711,1,1,0,1
202,38,10,0,10.635048653464764,1.8623725874349475,1.035,0,24,0,1,0,0,1,1,100,15.87513844668865,10.612688681576401,1,1,0,1
202,39,10,0,10.373323256149888,2.176437704823911,1.035,0,24,0,1,0,0,1,1,100,25.233604930341244,21.59506279935129,1,1,0,1
202,40,76,7,35.76600182522088,-7.526237585349001,1.035,0,89,0,1,0,0,1,1,100,55.378935214690856,35.785122658848294,1,1,0,1
202,41,76,7,29.898286120500416,-35.80662578367628,1.035,0,89,0,1,0,0,1,1,100,97.62964562084527,51.79985347460957,1,1,0,1
207,42,80,17.2,51.70131193567067,-13.57810156792403,1.025,0,118,0,1,0,0,1,1,100,119.46459180675446,57.18577113002537,1,1,0,1
207,43,80,17.2,66.317073661834,24.061125325039036,1.025,0,118,0,1,0,0,1,1,100,128.52725338656455,44.88525089574978,1,1,0,1
207,44,80,17.2,74.93155752215534,10.684533988125622,1.025,0,118,0,1,0,0,1,1,100,113.61340838484466,48.369099053088576,1,1,0,1
213,45,95.1,40.7,103.68944401666522,1.2032155618071556,1.02,0,232,0,1,0,0,1,1,100,191.2649826804642,95.68165036663648,1,1,0,1
213,46,95.1,40.7,81.46660059690475,-17.718603137880564,1.02,0,232,0,1,0,0,1,1,100,221.90548569033854,123.66797089127125,1,1,0,1
213,47,95.1,40.7,95.70137818902731,18.174770012497902,1.02,0,232,0,1,0,0,1,1,100,208.44697756515814,82.94289280491645,1,1,0,1
214,48,0,13.68,247.38749565556643,-35.977307118009804,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.348530516028404,-1.5348131395876408,1.014,0,14,0,1,0,0,1,1,100,11.162625811994076,2.8426300621032734,1,1,0,1
215,50,12,0,7.431445202976466,3.0154344965703794,1.014,0,14,0,1,0,0,1,1,100,14.91222533248365,2.5167298147827406,1,1,0,1
215,51,12,0,5.44980066837743,0.7526604778133343,1.014,0,14,0,1,0,0,1,1,100,10.559495944529772,1.971425980478525,1,1,0,1
215,52,12,0,7.3463342995382845,2.47166134044528,1.014,0,14,0,1,0,0,1,1,100,9.989053906872869,0.8334013511027258,1,1,0,1
215,53,12,0,7.209214263595641,1.2977105389349166,1.014,0,14,0,1,0,0,1,1,100,11.090211605094375,3.026430833749476,1,1,0,1
215,54,155,0.048,91.39228795841336,-42.20227570319548,1.014,0,182,0,1,0,0,1,1,100,141.4518873358611,41.15212029517862,1,1,0,1
216,55,155,25.22,85.1892599016428,-83.76236759871244,1.017,0,182,0,1,0,0,1,1,100,117.81445457064545,91.10016734289715,1,1,0,1
218,56,400,137.4,165.8118561282754,-13.423059482593061,1.05,0,471,0,1,0,0,1,1,100,316.87530994415283,3.1592961959540844,1,1,0,1
221,57,400,108.2,239.82543397694823,61.202339532319456,1.05,0,471,0,1,0,0,1,1,100,284.6360291913152,53.36782777589353,1,1,0,1
222,58,50,-4.96,13.009757666289806,-9.534292370732873,1.05,0,53,0,1,0,0,1,1,100,43.690134591888636,38.3308189697435,1,1,0,1
222,59,50,-4.96,15.132442227751017,-9.914180245157333,1.05,0,53,0,1,0,0,1,1,100,55.82769275410101,15.515388222411275,1,1,0,1
222,60,50,-4.96,16.155280777812003,-3.651143411919474,1.05,0,53,0,1,0,0,1,1,100,36.683297792915255,0.7774332608096302,1,1,0,1
222,61,50,-4.96,14.104228964447975,-5.121851643174887,1.05,0,53,0,1,0,0,1,1,100,37.479943479411304,31.12432151821618,1,1,0,1
222,62,50,-4.96,16.80782004892826,-12.9768352733925,1.05,0,53,0,1,0,0,1,1,100,38.5582504211925,19.451884904250093,1,1,0,1
222,63,50,-4.96,13.946167489141226,-17.02816181238741,1.05,0,53,0,1,0,0,1,1,100,64.49783485848457,29.073356338776655,1,1,0,1
223,64,155,31.79,102.24251994863153,-57.327618243172765,1.05,0,182,0,1,0,0,1,1,100,169.56609131325968,73.04643425738904,1,1,0,1
223,65,155,31.79,69.06663620471954,-37.84190119756386,1.05,0,182,0,1,0,0,1,1,100,134.13096190616488,32.46292890079785,1,1,0,1
223,66,350,71.78,115.70469309808686,-59.34052181080918,1.05,0,412,0,1,0,0,1,1,100,443.8493823749013,208.7244123877026,1,1,0,1
301,67,10,0,8.355070396792144,-4.5837187548168,1.035,0,24,0,1,0,0,1,1,100,21.33475424349308,18.250756972171366,1,1,0,1
301,68,10,0,10.128917710855603,0.25167246675118804,1.035,0,24,0,1,0,0,1,1,100,16.08764283452183,12.696016516061501,1,1,0,1
301,69,76,14.1,28.727633372414857,-27.3390368076507,1.035,0,89,0,1,0,0,1,1,100,56.6702153019607,34.677071417775416,1,1,0,1
301,70,76,14.1,33.27355787018314,-24.992765326518573,1.035,0,89,0,1,0,0,1,1,100,71.81490845810622,18.780991710536185,1,1,0,1
302,71,10,0,11.840942257083952,1.574512309860438,1.035,0,24,0,1,0,0,1,1,100,19.381987588480115,13.952187898000702,1,1,0,1
302,72,10,0,10.668292143382132,3.1734616491012275,1.035,0,24,0,1,0,0,1,1,100,23.023168896324933,18.668334292750806,1,1,0,1
302,73,76,7,32.01309670088813,-23.806489426176988,1.035,0,89,0,1,0,0,1,1,100,55.1565549980849,48.497272796063754,1,1,0,1
302,74,76,7,36.030498404055834,-5.833711636252701,1.035,0,89,0,1,0,0,1,1,100,68.81666099671274,1.4625137858465251,1,1,0,1
307,75,80,17.2,47.09279528260231,-2.3849862422794033,1.025,0,118,0,1,0,0,1,1,100,100.042815040797,41.464726497652016,1,1,0,1
307,76,80,17.2,58.09721723757684,-5.7195474905893136,1.025,0,118,0,1,0,0,1,1,100,75.23632268421352,3.402920905772281,1,1,0,1
307,77,80,17.2,67.19790929183364,-9.384235326200738,1.025,0,118,0,1,0,0,1,1,100,86.24001927208155,7.018621418392286,1,1,0,1
313,78,95.1,40.7,103.94062938168645,42.6818173751235,1.02,0,232,0,1,0,0,1,1,100,168.30779185746795,24.87501168562096,1,1,0,1
313,79,95.1,40.7,100.2492790222168,27.26901214197278,1.02,0,232,0,1,0,0,1,1,100,255.5294164872728,95.40405180047728,1,1,0,1
313,80,95.1,40.7,60.94304325059056,-24.46546718850732,1.02,0,232,0,1,0,0,1,1,100,204.05904276105574,105.59444705557775,1,1,0,1
314,81,0,13.68,183.30958772450686,-134.0090261376463,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.611870940309018,0.11365233398973906,1.014,0,14,0,1,0,0,1,1,100,13.63255678061396,5.672080908603968,1,1,0,1
315,83,12,0,5.0256224957294755,-1.4410686437040567,1.014,0,14,0,1,0,0,1,1,100,9.01444913651794,5.418751044484037,1,1,0,1
315,84,12,0,5.945776501949876,0.12878676708787573,1.014,0,14,0,1,0,0,1,1,100,13.418144304491578,3.039616010673342,1,1,0,1
315,85,12,0,4.670005351491272,-1.270143549889327,1.014,0,14,0,1,0,0,1,1,100,9.284566723555326,8.210566439060637,1,1,0,1
315,86,12,0,6.634142314083874,0.6227167331613606,1.014,0,14,0,1,0,0,1,1,100,14.433498704619707,6.486257023550571,1,1,0,1
315,87,155,0.048,69.8823263309896,-78.88203661050647,1.014,0,182,0,1,0,0,1,1,100,135.7799912414048,27.76379666674184,1,1,0,1
316,88,155,25.22,67.69546479359269,-100.07405015779659,1.017,0,182,0,1,0,0,1,1,100,190.5752060993109,93.99655512255849,1,1,0,1
318,89,400,137.4,223.66081535816193,11.593049499206245,1.05,0,471,0,1,0,0,1,1,100,309.1833709552884,126.05611791158026,1,1,0,1
321,90,400,108.2,255.98490552045402,66.18056409759444,1.05,0,471,0,1,0,0,1,1,100,480.93178296461707,238.19630136713394,1,1,0,1
322,91,50,-4.96,12.072454985231161,-10.252658687904475,1.05,0,53,0,1,0,0,1,1,100,50.71922512026503,10.671012734686823,1,1,0,1
322,92,50,-4.96,13.277807963639496,-5.810345092695208,1.05,0,53,0,1,0,0,1,1,100,51.105932486243546,14.688748669705818,1,1,0,1
322,93,50,-4.96,16.056005159020422,-9.27707694498822,1.05,0,53,0,1,0,0,1,1,100,52.437658356502645,5.2403051569126475,1,1,0,1
322,94,50,-4.96,13.089748656004666,-13.939847691729668,1.05,0,53,0,1,0,0,1,1,100,45.303343266714364,1.3055739272385836,1,1,0,1
322,95,50,-4.96,19.9725468672812,-13.16124998731539,1.05,0,53,0,1,0,0,1,1,100,52.92626995360479,14.850811720825732,1,1,0,1
322,96,50,-4.96,18.055419922620057,-13.759059918113056,1.05,0,53,0,1,0,0,1,1,100,49.659582923632115,41.36130827363763,1,1,0,1
323,97,155,31.79,72.80560985580087,-22.48192824423313,1.05,0,182,0,1,0,0,1,1,100,149.37870410759933,67.46176823560381,1,1,0,1
323,98,155,31.79,98.82529278099537,-46.09875417733565,1.05,0,182,0,1,0,0,1,1,100,139.98817017232068,29.219233261595946,1,1,0,1
323,99,350,71.78,170.74935429962352,1.2803447560872883,1.05,0,412,0,1,0,0,1,1,100,395.56585520738736,173.45796903129667,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
