 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,87.8576169126341,15.09211173305344,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,61.14179960592916,12.181070092068985,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,135.50944735609832,24.528120830919548,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,36.2470754140092,13.09741039779014,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,58.88581522990201,8.452878838799055,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,69.62272362745217,15.562687269899994,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,110.7797526222188,21.567414148104145,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,133.87767209221073,19.784074681412193,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,128.9427852109191,26.542084838754686,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,107.72051920653017,22.718660885469983,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,233.20559501609583,38.92687057670848,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,141.54833538211977,27.589266514913504,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,229.67200291122433,56.74256104682385,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,89.89715968860314,12.912835642296821,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,172.22656276280264,37.417774270484784,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,125.4913863140353,18.685619755659808,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,96.44121230276225,17.127317238605677,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,77.69925327255315,16.584793437743837,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,76.10862792317542,11.175254805131814,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,88.68019542912393,29.130994804615387,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,43.404779582800714,8.37719235158502,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,41.96104506993313,11.015685521275085,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,86.71045924475604,22.91801025494803,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,110.00826906805742,13.848454729743533,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,100.49015831993096,27.315409369646805,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,141.254459831781,22.422320115608162,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,147.29794878324654,25.714037863997742,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,219.56516768560257,26.217045243043167,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,117.95553052359253,27.91247798103425,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,268.45801061520456,43.41721008237898,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,85.5715663800761,14.469457624942995,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,258.1193302471929,45.552662803521756,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,140.02072333302777,32.483305653843004,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,103.17620548912882,22.3973005319316,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,73.42693531441613,12.018930041129607,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,49.483278999371734,11.80214915472362,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,101.99657742962893,25.227762446211045,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,57.94937973635076,7.365123247558017,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,63.71928789165882,8.655462451350967,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,89.86311097593047,20.040978124900906,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,100.65685554769006,19.95407563581015,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,95.28232819533194,20.766781733047914,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,155.79394097107811,21.027748319623992,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,122.95382901523705,29.540690402593462,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,166.77154376798566,45.30783731445093,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,118.35808227301156,31.375559475939582,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,234.1492491066104,36.79779751021564,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,65.15064052145462,11.806612961933947,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,169.36311594412896,51.07800256335754,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,94.71602612778315,22.808019595793493,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,94.56432400360107,18.654684597683417,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,8.706372999120504,-4.112844762392342,1.035,0,24,0,1,0,0,1,1,100,14.599706309847534,9.683462002193556,1,1,0,1
101,2,10,0,10.899221661500633,3.2520740325562665,1.035,0,24,0,1,0,0,1,1,100,17.35322953481227,13.185574096683414,1,1,0,1
101,3,76,14.1,26.540436525363475,-26.31771807000041,1.035,0,89,0,1,0,0,1,1,100,79.96361407414078,28.85018255829811,1,1,0,1
101,4,76,14.1,21.95998459216207,-32.54151043109596,1.035,0,89,0,1,0,0,1,1,100,96.29139251504093,33.289079521633674,1,1,0,1
102,5,10,0,9.331536531914026,-1.3020872035995126,1.035,0,24,0,1,0,0,1,1,100,17.070271889679134,11.948789820605889,1,1,0,1
102,6,10,0,12.058981859590858,4.117356232367456,1.035,0,24,0,1,0,0,1,1,100,17.528143235482275,13.902393647758291,1,1,0,1
102,7,76,7,21.04567534988746,-22.445733247091994,1.035,0,89,0,1,0,0,1,1,100,72.91950919628142,28.42324692815542,1,1,0,1
102,8,76,7,37.14408122934401,-28.808372705243528,1.035,0,89,0,1,0,0,1,1,100,56.38417885862291,46.14935658983638,1,1,0,1
107,9,80,17.2,72.83091661613435,13.835631150752306,1.025,0,118,0,1,0,0,1,1,100,107.53032378386706,25.847520164679736,1,1,0,1
107,10,80,17.2,66.49455093964934,2.101616408675909,1.025,0,118,0,1,0,0,1,1,100,109.78773960843682,21.869136091554537,1,1,0,1
107,11,80,17.2,50.345800512470305,6.568968988023698,1.025,0,118,0,1,0,0,1,1,100,79.35504715889692,26.582218348048634,1,1,0,1
113,12,95.1,40.7,56.957148522138596,-16.66043133661151,1.02,0,232,0,1,0,0,1,1,100,144.67525208732113,51.904479002081786,1,1,0,1
113,13,95.1,40.7,89.48220256343484,14.172623310238123,1.02,0,232,0,1,0,0,1,1,100,178.29588528554888,61.62316431810147,1,1,0,1
113,14,95.1,40.7,81.2198201008141,-11.747491355985403,1.02,0,232,0,1,0,0,1,1,100,217.36375159039164,123.34690306621839,1,1,0,1
114,15,0,13.7,161.66383544914424,-130.23721622303128,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.744193417765201,2.3959415271878246,1.014,0,14,0,1,0,0,1,1,100,12.643595032207669,0.7264470426365754,1,1,0,1
115,17,12,0,6.069952167849987,0.3820627503097054,1.014,0,14,0,1,0,0,1,1,100,8.90104165803641,3.9268063899742436,1,1,0,1
115,18,12,0,7.470815643388779,3.0893388415686793,1.014,0,14,0,1,0,0,1,1,100,14.61084524318576,3.5753317929804354,1,1,0,1
115,19,12,0,6.448573011159898,-0.1497858753427863,1.014,0,14,0,1,0,0,1,1,100,10.08746833819896,4.516590947520688,1,1,0,1
115,20,12,0,5.012492449767887,-1.6369482122361667,1.014,0,14,0,1,0,0,1,1,100,10.313661237247288,1.4027590847387916,1,1,0,1
115,21,155,0.05,80.28750322386622,-59.66740922164172,1.014,0,182,0,1,0,0,1,1,100,131.95873098424636,57.73916593067115,1,1,0,1
116,22,155,25.22,99.29204346239567,-40.168092927895486,1.017,0,182,0,1,0,0,1,1,100,145.60159328952432,71.60088712181896,1,1,0,1
118,23,400,137.4,245.86505562998354,5.44925766531378,1.05,0,471,0,1,0,0,1,1,100,435.53107826039195,149.5401944220066,1,1,0,1
121,24,400,108.2,201.5828345716,11.729685117024985,1.05,0,471,0,1,0,0,1,1,100,494.83705997467047,105.5349009390921,1,1,0,1
122,25,50,-4.96,14.56038121432066,-15.313874118495733,1.05,0,53,0,1,0,0,1,1,100,45.92248935718089,34.081270215014854,1,1,0,1
122,26,50,-4.96,20.60803918465972,-8.294240943994371,1.05,0,53,0,1,0,0,1,1,100,44.44857082795352,24.010009198491506,1,1,0,1
122,27,50,-4.96,13.981725831329822,-4.44967573210597,1.05,0,53,0,1,0,0,1,1,100,37.8751274710521,11.60894480790026,1,1,0,1
122,28,50,-4.96,11.910930985957384,-18.53783440710977,1.05,0,53,0,1,0,0,1,1,100,35.52986636059359,24.631104440575175,1,1,0,1
122,29,50,-4.96,20.69465571343899,-10.586912417598064,1.05,0,53,0,1,0,0,1,1,100,43.98051605094224,40.37822481559187,1,1,0,1
122,30,50,-4.96,13.622433082014322,-16.68480288302526,1.05,0,53,0,1,0,0,1,1,100,44.65397306717932,41.233294570165405,1,1,0,1
123,31,155,31.79,100.38819337636234,-11.661244037095443,1.05,0,182,0,1,0,0,1,1,100,197.86349973501638,109.47596242686268,1,1,0,1
123,32,155,31.79,59.74810276180506,-78.66370729869232,1.05,0,182,0,1,0,0,1,1,100,189.28983183577657,95.22582905719754,1,1,0,1
123,33,350,71.78,161.65246030781418,-18.982487198663904,1.05,0,412,0,1,0,0,1,1,100,258.98775834590197,164.05362352892553,1,1,0,1
201,34,10,0,10.754977939650416,-0.3586460519582033,1.035,0,24,0,1,0,0,1,1,100,18.572243858128786,15.038936709882693,1,1,0,1
201,35,10,0,10.90088681736961,-0.9832341601140797,1.035,0,24,0,1,0,0,1,1,100,17.037616780027747,12.082681095786395,1,1,0,1
201,36,76,14.1,38.02641569869593,-11.813457236625254,1.035,0,89,0,1,0,0,1,1,100,64.75263049881904,9.350237079191169,1,1,0,1
201,37,76,14.1,29.60440912283957,-31.58681398932822,1.035,0,89,0,1,0,0,1,1,100,77.03613681215792,51.80319280321992,1,1,0,1
202,38,10,0,11.44944310374558,2.8386341468431056,1.035,0,24,0,1,0,0,1,1,100,18.616350086405873,13.6071312279813,1,1,0,1
202,39,10,0,10.348692166153342,-0.7387379771098495,1.035,0,24,0,1,0,0,1,1,100,16.499559636227787,11.05974684752524,1,1,0,1
202,40,76,7,27.019836987834424,-36.3261571933981,1.035,0,89,0,1,0,0,1,1,100,85.06531831230969,41.09589082982392,1,1,0,1
202,41,76,7,30.499513027723882,-32.332433650037274,1.035,0,89,0,1,0,0,1,1,100,79.37932212054729,36.333957987278694,1,1,0,1
207,42,80,17.2,42.254577367566526,-16.472936365753412,1.025,0,118,0,1,0,0,1,1,100,112.7673823852092,25.684468455146998,1,1,0,1
207,43,80,17.2,68.23161910939962,14.065313469618559,1.025,0,118,0,1,0,0,1,1,100,92.04298174474388,19.439634751761332,1,1,0,1
207,44,80,17.2,54.12855282705277,5.186802014708526,1.025,0,118,0,1,0,0,1,1,100,109.94270522613078,41.61501423106529,1,1,0,1
213,45,95.1,40.7,70.89432902261615,7.956122148782022,1.02,0,232,0,1,0,0,1,1,100,178.032775558671,58.62482226071414,1,1,0,1
213,46,95.1,40.7,103.40846795961262,16.593819055706277,1.02,0,232,0,1,0,0,1,1,100,159.38991142227314,45.727025707238354,1,1,0,1
213,47,95.1,40.7,88.47890011966228,-5.195661138743162,1.02,0,232,0,1,0,0,1,1,100,202.26679102517664,102.25878864719765,1,1,0,1
214,48,0,13.68,215.42892207391563,-71.03140761144456,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.980444940272719,0.005908857844769244,1.014,0,14,0,1,0,0,1,1,100,14.4905650081113,5.99369574967772,1,1,0,1
215,50,12,0,4.980754776578396,-1.9538125860504802,1.014,0,14,0,1,0,0,1,1,100,11.175288730300963,3.352122814276492,1,1,0,1
215,51,12,0,7.1577812151052065,1.4858358403667822,1.014,0,14,0,1,0,0,1,1,100,11.62855536919087,4.098908480666577,1,1,0,1
215,52,12,0,6.469804360158741,0.4653640134260053,1.014,0,14,0,1,0,0,1,1,100,13.636139496043326,2.8630381100624813,1,1,0,1
215,53,12,0,7.03574891332537,0.3466496922075759,1.014,0,14,0,1,0,0,1,1,100,11.224575838074088,0.04312878929078501,1,1,0,1
215,54,155,0.048,64.47129211202264,-91.89907081052664,1.014,0,182,0,1,0,0,1,1,100,149.88210054929368,46.547383905912284,1,1,0,1
216,55,155,25.22,56.16807749867439,-62.966783659532666,1.017,0,182,0,1,0,0,1,1,100,133.2408760986291,43.26266765835463,1,1,0,1
218,56,400,137.4,169.2105958238244,-133.7276841280982,1.05,0,471,0,1,0,0,1,1,100,463.3845522627235,165.08516456000513,1,1,0,1
221,57,400,108.2,196.00143915973604,-82.34054564731196,1.05,0,471,0,1,0,0,1,1,100,430.3178513236344,103.24670042376965,1,1,0,1
222,58,50,-4.96,19.022961360961197,-13.40300746476278,1.05,0,53,0,1,0,0,1,1,100,47.966756282839924,9.182036840356886,1,1,0,1
222,59,50,-4.96,18.75404834449291,-14.227193644549697,1.05,0,53,0,1,0,0,1,1,100,52.76727456133813,10.95236184541136,1,1,0,1
222,60,50,-4.96,14.519096302241087,-13.674341099709272,1.05,0,53,0,1,0,0,1,1,100,52.18028557254002,3.16157336725491,1,1,0,1
222,61,50,-4.96,13.6827283449471,-10.58366074655205,1.05,0,53,0,1,0,0,1,1,100,55.634295844938606,19.70444088813777,1,1,0,1
222,62,50,-4.96,17.71062193363905,-11.07326414268464,1.05,0,53,0,1,0,0,1,1,100,40.31257736962288,38.56619038823031,1,1,0,1
222,63,50,-4.96,16.58844588175416,-7.415199907124041,1.05,0,53,0,1,0,0,1,1,100,44.750154309440404,9.114174486603588,1,1,0,1
223,64,155,31.79,89.94785428792238,-7.500680932309464,1.05,0,182,0,1,0,0,1,1,100,188.66692686406896,112.646863358689,1,1,0,1
223,65,155,31.79,101.9957683198154,-33.260981460567564,1.05,0,182,0,1,0,0,1,1,100,140.77530092629604,35.9680557992193,1,1,0,1
223,66,350,71.78,170.8381554717198,-29.291468762094127,1.05,0,412,0,1,0,0,1,1,100,289.13944059051573,133.09065006440505,1,1,0,1
301,67,10,0,10.332913869060576,-1.7281198245473206,1.035,0,24,0,1,0,0,1,1,100,18.12439609784633,14.492944913608953,1,1,0,1
301,68,10,0,7.643326404504478,-4.57717815740034,1.035,0,24,0,1,0,0,1,1,100,22.861929756589234,19.630679102726283,1,1,0,1
301,69,76,14.1,35.78039955440909,-25.24699113261886,1.035,0,89,0,1,0,0,1,1,100,86.06326301284135,18.352699479088187,1,1,0,1
301,70,76,14.1,34.58225134341046,-23.098338468698778,1.035,0,89,0,1,0,0,1,1,100,76.10189653988927,3.340103082023546,1,1,0,1
302,71,10,0,8.858986801467836,0.8757071779109546,1.035,0,24,0,1,0,0,1,1,100,21.601498301140964,17.657323567876592,1,1,0,1
302,72,10,0,12.080952156335115,-0.09488481190055609,1.035,0,24,0,1,0,0,1,1,100,24.193381876684725,20.519991363752634,1,1,0,1
302,73,76,7,36.489867467433214,-10.179529968183488,1.035,0,89,0,1,0,0,1,1,100,59.81026662494987,47.73116348295724,1,1,0,1
302,74,76,7,38.332535844761885,-3.62574918358586,1.035,0,89,0,1,0,0,1,1,100,55.83504400830715,21.798527550606792,1,1,0,1
307,75,80,17.2,61.16908785514533,-14.746923641301699,1.025,0,118,0,1,0,0,1,1,100,107.12018527556211,26.295569811481982,1,1,0,1
307,76,80,17.2,56.34335775207728,-5.064458347856998,1.025,0,118,0,1,0,0,1,1,100,78.01347607281059,59.10057853163916,1,1,0,1
307,77,80,17.2,56.06525208055973,-12.623691871762276,1.025,0,118,0,1,0,0,1,1,100,87.97125095501542,18.80011377041228,1,1,0,1
313,78,95.1,40.7,96.60554479062557,-6.772420294582844,1.02,0,232,0,1,0,0,1,1,100,241.016003582906,142.77661960929635,1,1,0,1
313,79,95.1,40.7,99.40690281614661,5.709553029388189,1.02,0,232,0,1,0,0,1,1,100,144.01325444784015,14.29645191685293,1,1,0,1
313,80,95.1,40.7,94.87800238281488,-7.208691246807589,1.02,0,232,0,1,0,0,1,1,100,220.51547929551452,125.29089914295822,1,1,0,1
314,81,0,13.68,196.96127209812403,-124.08549875486648,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,4.959786129835993,-0.010823594313114526,1.014,0,14,0,1,0,0,1,1,100,11.430019694566726,2.377250903533874,1,1,0,1
315,83,12,0,7.765233723912388,1.0741287443786867,1.014,0,14,0,1,0,0,1,1,100,13.494539596885444,4.66527512267232,1,1,0,1
315,84,12,0,7.298474092595279,2.124650476220995,1.014,0,14,0,1,0,0,1,1,100,12.759431807510554,0.5945890023931852,1,1,0,1
315,85,12,0,4.298104549013078,-0.564648591075092,1.014,0,14,0,1,0,0,1,1,100,12.233773032948376,1.868974570110442,1,1,0,1
315,86,12,0,4.466137571912259,-1.5039678155444571,1.014,0,14,0,1,0,0,1,1,100,13.230102749168871,1.4390557278692704,1,1,0,1
315,87,155,0.048,85.83878280967474,-74.77287346776575,1.014,0,182,0,1,0,0,1,1,100,186.16055355709977,73.2887635002844,1,1,0,1
316,88,155,25.22,78.45392494648695,-64.12600101763383,1.017,0,182,0,1,0,0,1,1,100,117.95647498848847,24.400645014236204,1,1,0,1
318,89,400,137.4,247.912662178278,47.17211836716163,1.05,0,471,0,1,0,0,1,1,100,459.4760506413877,243.51414771284908,1,1,0,1
321,90,400,108.2,156.20335027575493,-102.58808189304546,1.05,0,471,0,1,0,0,1,1,100,329.49883218854666,72.6921817753464,1,1,0,1
322,91,50,-4.96,18.23817214667797,-12.420926331821828,1.05,0,53,0,1,0,0,1,1,100,46.748056143987924,15.677376120441437,1,1,0,1
322,92,50,-4.96,16.64522840306163,-16.725731500238183,1.05,0,53,0,1,0,0,1,1,100,59.88475528312846,10.609816778451197,1,1,0,1
322,93,50,-4.96,14.615228716284037,-4.725132931489497,1.05,0,53,0,1,0,0,1,1,100,48.36557141272351,30.49450212090008,1,1,0,1
322,94,50,-4.96,18.859024602919817,-3.286726096086202,1.05,0,53,0,1,0,0,1,1,100,58.592435219325125,8.289909234736115,1,1,0,1
322,95,50,-4.96,12.606612346321343,-20.338287994638087,1.05,0,53,0,1,0,0,1,1,100,61.62361942930148,13.92587827518583,1,1,0,1
322,96,50,-4.96,20.670395331829788,-9.369017201848326,1.05,0,53,0,1,0,0,1,1,100,46.58975193044171,10.16119957511883,1,1,0,1
323,97,155,31.79,80.19391626864672,-69.36175178363919,1.05,0,182,0,1,0,0,1,1,100,140.2693942449987,67.67476308145561,1,1,0,1
323,98,155,31.79,63.7175521068275,-38.291992585174725,1.05,0,182,0,1,0,0,1,1,100,153.07500605820678,42.445708500349426,1,1,0,1
323,99,350,71.78,107.74923603516072,-98.73442188487388,1.05,0,412,0,1,0,0,1,1,100,421.2909263116308,228.21280370606115,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
