 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,66.34796506650578,17.677387725459226,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,48.77013088517161,13.932927156767809,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,115.24399710322356,24.193271713598957,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,45.39049175899839,7.670599127624183,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,43.4792292307912,10.592303998109792,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,108.40951526067965,22.724190248558298,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,66.28274094436783,16.445502451427746,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,119.35926950571178,30.37888929997478,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,92.12978460818762,25.822112746546047,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,157.81976732675568,31.933497228249905,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,219.96202572241612,48.52387959597549,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,144.83830952807105,23.64867288000081,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,241.10403464593094,45.85396112111807,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,71.63280015543569,16.297252652448602,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,220.05423510434701,60.08751623597202,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,102.56800431721746,26.702134200685798,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,85.44760204122662,18.869998728659194,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,63.24143171240072,15.78533819420524,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,70.7395001816644,17.108836388351392,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,110.85141833254136,23.282356792551184,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,43.99867970526209,9.313534874259028,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,38.40632078172262,10.815991081057582,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,119.51156102050695,16.81894356483221,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,62.04384117043228,15.996108142492595,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,132.58652323439517,27.589015673335876,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,114.50701821354451,24.768176279024406,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,135.35242416097873,23.205972921654578,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,184.88682135837945,45.06108763831984,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,141.25577478530082,32.93578177718735,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,256.5956107654342,44.28619081295728,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,83.24518443452195,13.975363747148775,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,264.35005226230646,57.91258663352207,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,134.39101612694992,24.566185336299377,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,69.24834829394817,14.645023725575209,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,60.46936986786759,11.286850666681119,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,54.66496919459612,10.06094298445154,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,135.52340883951354,30.110201474948177,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,57.34193631306057,11.305876454462762,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,54.29767747463286,12.500324287720955,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,75.51217514722423,17.811452708221413,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,92.28980952960556,12.4527890901966,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,108.7244668739027,25.03582764022797,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,87.79339741492993,29.495885846710394,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,155.073682800418,23.387636126406488,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,164.62608882274898,34.40303810186991,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,123.9585906246487,22.364696985775698,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,235.5441918913764,55.653139065420625,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,80.486324967267,12.02995983870048,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,175.7064003586559,55.866621942392555,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,146.73739984614008,25.46268758925637,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,94.4723611672282,23.01989536584048,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.922772164456546,-2.1820123814977705,1.035,0,24,0,1,0,0,1,1,100,19.290989632718265,13.87735272748396,1,1,0,1
101,2,10,0,9.995090110227466,0.5479282904416323,1.035,0,24,0,1,0,0,1,1,100,23.369596955366433,18.29270254686475,1,1,0,1
101,3,76,14.1,25.46537586254999,-43.66001480654813,1.035,0,89,0,1,0,0,1,1,100,57.66429588533937,53.75444554948286,1,1,0,1
101,4,76,14.1,25.542115916032344,-19.12447248934768,1.035,0,89,0,1,0,0,1,1,100,78.5005853274837,4.116043469943094,1,1,0,1
102,5,10,0,10.814096755813807,-1.2518271510489285,1.035,0,24,0,1,0,0,1,1,100,23.457952862605453,19.709435145687312,1,1,0,1
102,6,10,0,11.83832518523559,0.9524454572238028,1.035,0,24,0,1,0,0,1,1,100,18.481996823102236,15.19980755689554,1,1,0,1
102,7,76,7,32.7728091487661,-14.317897992441424,1.035,0,89,0,1,0,0,1,1,100,95.2983430834487,38.29797110635786,1,1,0,1
102,8,76,7,31.32740157935768,-15.57649067835882,1.035,0,89,0,1,0,0,1,1,100,97.0686896953732,50.75699341945352,1,1,0,1
107,9,80,17.2,53.09525007661432,-2.050558808259666,1.025,0,118,0,1,0,0,1,1,100,109.49580573011191,13.955189024563879,1,1,0,1
107,10,80,17.2,51.80483124777674,-0.40360833518207784,1.025,0,118,0,1,0,0,1,1,100,93.33123558666557,23.74541540397331,1,1,0,1
107,11,80,17.2,42.73655808158218,-26.03646057564766,1.025,0,118,0,1,0,0,1,1,100,108.96672065369786,45.04292733967306,1,1,0,1
113,12,95.1,40.7,102.1965110450983,15.793212957680225,1.02,0,232,0,1,0,0,1,1,100,181.99001482189635,25.380367385677545,1,1,0,1
113,13,95.1,40.7,62.43918651342391,-25.14874547347427,1.02,0,232,0,1,0,0,1,1,100,185.3521615951322,63.92964365214806,1,1,0,1
113,14,95.1,40.7,73.90316098928452,13.933221269398928,1.02,0,232,0,1,0,0,1,1,100,186.86382242031397,69.02664009443251,1,1,0,1
114,15,0,13.7,216.37575616128743,-14.423069704789668,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.368131581321358,0.5537996280938389,1.014,0,14,0,1,0,0,1,1,100,13.228005333803594,2.4659671158716083,1,1,0,1
115,17,12,0,6.31604016367346,0.5856168648228035,1.014,0,14,0,1,0,0,1,1,100,13.279684078507124,4.188349855653941,1,1,0,1
115,18,12,0,5.2238454055041075,-0.7948176965117462,1.014,0,14,0,1,0,0,1,1,100,11.891478683240713,1.8403020893409874,1,1,0,1
115,19,12,0,4.886238380335271,-2.684385730605573,1.014,0,14,0,1,0,0,1,1,100,9.47627343200147,0.25103305421769484,1,1,0,1
115,20,12,0,5.167309865076096,-0.336242649983614,1.014,0,14,0,1,0,0,1,1,100,8.447232525609433,0.037515729479491,1,1,0,1
115,21,155,0.05,100.11047829315068,-35.26137419417499,1.014,0,182,0,1,0,0,1,1,100,173.78753796988167,69.26867752720136,1,1,0,1
116,22,155,25.22,77.23476503789425,-66.58812214713544,1.017,0,182,0,1,0,0,1,1,100,124.47957962797953,41.36714281414169,1,1,0,1
118,23,400,137.4,151.39900559559462,-134.11595587851482,1.05,0,471,0,1,0,0,1,1,100,440.7727356627584,112.02300677075988,1,1,0,1
121,24,400,108.2,184.23161819577217,4.218071801587968,1.05,0,471,0,1,0,0,1,1,100,304.0247154608369,50.24618883617222,1,1,0,1
122,25,50,-4.96,18.413742427527904,-9.926684335060418,1.05,0,53,0,1,0,0,1,1,100,43.745396269951016,38.55164996144602,1,1,0,1
122,26,50,-4.96,18.349875995516776,-13.145782448723914,1.05,0,53,0,1,0,0,1,1,100,37.62003749143332,31.49053557327139,1,1,0,1
122,27,50,-4.96,18.953694151341914,-6.507685211021457,1.05,0,53,0,1,0,0,1,1,100,35.590118798427284,34.55289784300632,1,1,0,1
122,28,50,-4.96,18.120555441826582,-3.8750209515914307,1.05,0,53,0,1,0,0,1,1,100,54.62215276202187,7.230449540074915,1,1,0,1
122,29,50,-4.96,11.470300894230604,-17.805158458463847,1.05,0,53,0,1,0,0,1,1,100,35.21522539667785,9.344319989650712,1,1,0,1
122,30,50,-4.96,14.918891992419958,-16.740325227100403,1.05,0,53,0,1,0,0,1,1,100,44.30269659264013,28.43457152801486,1,1,0,1
123,31,155,31.79,67.45426838845015,-53.029653013683856,1.05,0,182,0,1,0,0,1,1,100,162.54644697182812,60.32930416672025,1,1,0,1
123,32,155,31.79,83.93682852014899,-81.83490111352876,1.05,0,182,0,1,0,0,1,1,100,164.28247233084403,93.42956247540424,1,1,0,1
123,33,350,71.78,157.8798274230212,-20.298683218425168,1.05,0,412,0,1,0,0,1,1,100,430.47868940280756,227.45164518989628,1,1,0,1
201,34,10,0,12.035913212224841,0.3659809031523764,1.035,0,24,0,1,0,0,1,1,100,16.201580779626966,13.209498618366197,1,1,0,1
201,35,10,0,9.479459261056036,1.649340972304345,1.035,0,24,0,1,0,0,1,1,100,15.665576590225099,11.40215540871024,1,1,0,1
201,36,76,14.1,35.98285442171618,-9.788105679210275,1.035,0,89,0,1,0,0,1,1,100,81.90592342820018,4.10881697323174,1,1,0,1
201,37,76,14.1,22.79630186408758,-35.61644532997162,1.035,0,89,0,1,0,0,1,1,100,90.39867616835981,33.29238051537425,1,1,0,1
202,38,10,0,11.70159468287602,-0.024414336774498224,1.035,0,24,0,1,0,0,1,1,100,17.345044589601457,14.077884812885896,1,1,0,1
202,39,10,0,11.72292912285775,-0.7531259469687939,1.035,0,24,0,1,0,0,1,1,100,20.478080407716334,17.38898178908974,1,1,0,1
202,40,76,7,26.136169041506946,-30.160595148568966,1.035,0,89,0,1,0,0,1,1,100,81.87413445468992,7.148970807604499,1,1,0,1
202,41,76,7,35.80856788298115,-12.574222629657015,1.035,0,89,0,1,0,0,1,1,100,97.41773485112935,25.921143167503175,1,1,0,1
207,42,80,17.2,73.97849903069437,-1.2667690962553024,1.025,0,118,0,1,0,0,1,1,100,91.91034145187587,17.999539038864896,1,1,0,1
207,43,80,17.2,70.39615371264517,11.696290897205472,1.025,0,118,0,1,0,0,1,1,100,111.62718487437814,43.758978788973764,1,1,0,1
207,44,80,17.2,76.21590884216131,20.237830834463253,1.025,0,118,0,1,0,0,1,1,100,95.02930974587798,7.959293060703203,1,1,0,1
213,45,95.1,40.7,101.95833855122328,16.157292522490025,1.02,0,232,0,1,0,0,1,1,100,174.60664511085486,82.89572497381128,1,1,0,1
213,46,95.1,40.7,96.15610199049115,13.570500668138266,1.02,0,232,0,1,0,0,1,1,100,214.07123992582785,93.94128734939267,1,1,0,1
213,47,95.1,40.7,81.0545707680285,-3.9199772626161575,1.02,0,232,0,1,0,0,1,1,100,247.56831248058006,90.1006687791459,1,1,0,1
214,48,0,13.68,205.0391691736877,-4.434313694946468,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.814442724175752,2.212199172377588,1.014,0,14,0,1,0,0,1,1,100,13.487187611684204,4.86783547975123,1,1,0,1
215,50,12,0,5.876865374017507,-0.14611448189243692,1.014,0,14,0,1,0,0,1,1,100,11.628138206899166,3.7195564113557342,1,1,0,1
215,51,12,0,5.547637127246707,0.1179228868335489,1.014,0,14,0,1,0,0,1,1,100,9.722631191834807,5.715682317523171,1,1,0,1
215,52,12,0,6.469689039420337,-1.0379146755672997,1.014,0,14,0,1,0,0,1,1,100,12.809450767748059,1.2398647647723582,1,1,0,1
215,53,12,0,7.129232629761099,2.821267484128475,1.014,0,14,0,1,0,0,1,1,100,9.065106992237268,0.8988308834554593,1,1,0,1
215,54,155,0.048,71.98789486289024,-60.752201767172664,1.014,0,182,0,1,0,0,1,1,100,189.04961161292158,68.6191886257031,1,1,0,1
216,55,155,25.22,77.68214953318238,-85.43660668330267,1.017,0,182,0,1,0,0,1,1,100,163.7622745046392,55.00280018349876,1,1,0,1
218,56,400,137.4,213.5881901439279,7.975565788801731,1.05,0,471,0,1,0,0,1,1,100,308.6243226006627,274.0842024725725,1,1,0,1
221,57,400,108.2,221.90683537162838,11.299978063907446,1.05,0,471,0,1,0,0,1,1,100,396.8251862563193,169.26762701012197,1,1,0,1
222,58,50,-4.96,17.353574161976574,-4.361983753181995,1.05,0,53,0,1,0,0,1,1,100,59.52554301824421,18.111048443242908,1,1,0,1
222,59,50,-4.96,11.927032320201397,-7.361725939810276,1.05,0,53,0,1,0,0,1,1,100,42.64361297944561,34.61710466393349,1,1,0,1
222,60,50,-4.96,18.673801534622907,-5.929125683195892,1.05,0,53,0,1,0,0,1,1,100,64.08709450159222,6.001984323374927,1,1,0,1
222,61,50,-4.96,14.481798927485944,-13.727279226202516,1.05,0,53,0,1,0,0,1,1,100,50.11667688842862,36.47089764256604,1,1,0,1
222,62,50,-4.96,18.90080035254359,-6.720764374732973,1.05,0,53,0,1,0,0,1,1,100,35.61560050351545,24.28717561822679,1,1,0,1
222,63,50,-4.96,18.002938292175532,-1.8461668709292987,1.05,0,53,0,1,0,0,1,1,100,55.483546666800976,11.367337857373059,1,1,0,1
223,64,155,31.79,74.77594416961074,-59.25514475814998,1.05,0,182,0,1,0,0,1,1,100,162.22017909423448,90.54368144286563,1,1,0,1
223,65,155,31.79,88.96075100079179,-57.45635583112016,1.05,0,182,0,1,0,0,1,1,100,177.57292123883963,73.65501545815495,1,1,0,1
223,66,350,71.78,165.55744132725522,-48.34302637143992,1.05,0,412,0,1,0,0,1,1,100,438.6970084463246,288.715013648849,1,1,0,1
301,67,10,0,7.778783123008907,-2.2947492878884077,1.035,0,24,0,1,0,0,1,1,100,23.577783844433725,19.883648662036286,1,1,0,1
301,68,10,0,7.4590207869187,-5.389658857136965,1.035,0,24,0,1,0,0,1,1,100,14.914275350049138,10.765583219425753,1,1,0,1
301,69,76,14.1,28.764406219124794,-39.025082299951464,1.035,0,89,0,1,0,0,1,1,100,74.62601892128586,16.54254947602749,1,1,0,1
301,70,76,14.1,26.889689484145492,-43.63287811703049,1.035,0,89,0,1,0,0,1,1,100,84.76348241567611,6.237005645632735,1,1,0,1
302,71,10,0,12.383635339327157,3.605832557659596,1.035,0,24,0,1,0,0,1,1,100,21.717129787430167,17.080480350200087,1,1,0,1
302,72,10,0,12.052844671998173,3.8693630900233984,1.035,0,24,0,1,0,0,1,1,100,21.846731050871313,17.34839794145897,1,1,0,1
302,73,76,7,29.846169931814075,-38.895237135700896,1.035,0,89,0,1,0,0,1,1,100,76.97168967686594,19.229001047983772,1,1,0,1
302,74,76,7,21.488064433448017,-20.51767025399021,1.035,0,89,0,1,0,0,1,1,100,68.33632937297224,23.959830523282285,1,1,0,1
307,75,80,17.2,77.04975773580372,22.765993150882423,1.025,0,118,0,1,0,0,1,1,100,80.57450710330158,17.46145599288866,1,1,0,1
307,76,80,17.2,57.59902017284184,-20.33217071369291,1.025,0,118,0,1,0,0,1,1,100,111.74904369283468,49.71134113846347,1,1,0,1
307,77,80,17.2,42.63456190377474,-21.292610686272383,1.025,0,118,0,1,0,0,1,1,100,84.58210683427751,14.113227870548144,1,1,0,1
313,78,95.1,40.7,85.20108768343925,-7.599327854812145,1.02,0,232,0,1,0,0,1,1,100,229.71500214780679,87.98051542285828,1,1,0,1
313,79,95.1,40.7,88.6906668022275,-5.852249678224325,1.02,0,232,0,1,0,0,1,1,100,173.21720123672856,48.925999099193106,1,1,0,1
313,80,95.1,40.7,85.6981270648539,23.052086267620325,1.02,0,232,0,1,0,0,1,1,100,181.29992455751636,20.013272304150718,1,1,0,1
314,81,0,13.68,232.4252932053059,13.942476136144222,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.6853024753741925,2.8505178300663836,1.014,0,14,0,1,0,0,1,1,100,12.697624067589642,3.783127595409752,1,1,0,1
315,83,12,0,7.741181032173336,3.2917748236097406,1.014,0,14,0,1,0,0,1,1,100,9.056953043304382,6.668063751952764,1,1,0,1
315,84,12,0,6.55932638850063,1.0304981824010602,1.014,0,14,0,1,0,0,1,1,100,12.395098713599147,0.5031800379976641,1,1,0,1
315,85,12,0,4.207355598639697,-0.9563515274785468,1.014,0,14,0,1,0,0,1,1,100,13.447362499125303,5.200686419941487,1,1,0,1
315,86,12,0,7.173759801406413,-0.3114377846941352,1.014,0,14,0,1,0,0,1,1,100,12.716062801145016,3.046480375640094,1,1,0,1
315,87,155,0.048,74.09519378840923,-67.34322462929413,1.014,0,182,0,1,0,0,1,1,100,154.71637419215403,37.05402777491837,1,1,0,1
316,88,155,25.22,99.1390085965395,-33.55729172611609,1.017,0,182,0,1,0,0,1,1,100,174.80450093001127,59.521455706702554,1,1,0,1
318,89,400,137.4,190.88570741936564,-10.190507585648419,1.05,0,471,0,1,0,0,1,1,100,431.99974127113825,155.47210901044315,1,1,0,1
321,90,400,108.2,193.36312874220312,-94.74766972707585,1.05,0,471,0,1,0,0,1,1,100,314.51611248776317,85.17439260613173,1,1,0,1
322,91,50,-4.96,18.501900866627693,-2.4112773425877094,1.05,0,53,0,1,0,0,1,1,100,40.398225507233285,12.45890825358205,1,1,0,1
322,92,50,-4.96,16.152052591741086,-8.895195818226782,1.05,0,53,0,1,0,0,1,1,100,59.69562286278233,24.27086924901232,1,1,0,1
322,93,50,-4.96,17.56779216006398,-9.636502602789552,1.05,0,53,0,1,0,0,1,1,100,48.013359133619815,2.518828706815839,1,1,0,1
322,94,50,-4.96,11.43755479902029,-13.30865764291957,1.05,0,53,0,1,0,0,1,1,100,37.817295510321856,3.064031690680192,1,1,0,1
322,95,50,-4.96,17.380041212588548,-13.925632399972532,1.05,0,53,0,1,0,0,1,1,100,52.68917277688161,11.362073966301985,1,1,0,1
322,96,50,-4.96,14.346755745261907,-17.54628198957071,1.05,0,53,0,1,0,0,1,1,100,57.6795740542002,9.934540456160903,1,1,0,1
323,97,155,31.79,68.34216333553195,-68.61860532639548,1.05,0,182,0,1,0,0,1,1,100,152.1698958617635,42.32474532016785,1,1,0,1
323,98,155,31.79,72.24662160500884,-94.9618648760952,1.05,0,182,0,1,0,0,1,1,100,153.77514384151436,68.34536237609574,1,1,0,1
323,99,350,71.78,178.14804484834895,0.6306039611808671,1.05,0,412,0,1,0,0,1,1,100,313.062437758781,49.60597778484225,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
