 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,93.1739237229824,13.014998101613672,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,83.58943606420785,10.156225028313695,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,93.75657963233068,29.580762941217603,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,52.35444044185336,8.400785825792932,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,63.645193012060645,11.922908890794778,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,107.7436165635366,16.685240390266475,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,108.81848722625874,18.086235739033437,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,121.14760483811838,24.39259552552644,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,134.28399908980123,19.03476705505047,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,151.81608995413686,20.9511164086014,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,168.6332158729427,40.67235234454236,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,148.91150865078438,25.419407310855387,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,283.0535649048918,57.409267966961856,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,57.04486653811298,17.219779207809825,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,207.6700963870992,57.227139196521236,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,100.46781396477422,30.344286508559158,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,78.63502300379275,21.641877685437073,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,55.38277225092798,14.701383389549889,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,69.03461606528735,10.801378819702192,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,131.12450436958764,23.271048677994308,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,51.129649075564735,7.743517398111987,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,57.522283780285065,9.85616683802912,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,75.44705368525833,15.250969015317969,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,95.90582201420911,17.93006538718706,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,109.49699252199429,27.340884618927493,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,107.97940195850913,25.863452784883417,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,172.58673956390984,25.783946127137167,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,148.5802957802019,46.627466519417055,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,160.82098273707564,32.577962736091294,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,275.64078656615317,49.64367739454805,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,88.43540630109608,17.42580247000605,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,209.7599119509066,39.311173087369276,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,136.15867220955113,32.57624495220599,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,114.36009207510352,15.381685087497253,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,85.21335305818599,18.31655033652736,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,54.67825608437606,15.466341320464387,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,96.26330650169122,18.490129196009782,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,66.62881802178669,8.212908549699698,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,44.593031824352735,12.250791722998024,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,117.04494863680713,14.104569199422933,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,68.02351837365423,21.454125039477365,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,128.3106288829417,29.490806415595817,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,148.70761285040876,20.718823016554488,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,146.9680872803761,29.419559929255392,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,186.8490205098109,40.548758979501294,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,156.10617781359406,33.218166230661936,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,234.19046027684897,33.38536003876626,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,68.24435065423138,10.510984370727092,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,231.01159573018387,54.63436466964707,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,127.93692678781603,32.24191399717368,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,71.99019964626432,14.013184915221949,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,11.46850911853835,1.2443951088935137,1.035,0,24,0,1,0,0,1,1,100,23.639169360511005,20.163236542316156,1,1,0,1
101,2,10,0,9.27181763574481,-1.7591510522179306,1.035,0,24,0,1,0,0,1,1,100,14.931596220470965,11.181326106851921,1,1,0,1
101,3,76,14.1,34.18927357904613,-34.707744440762326,1.035,0,89,0,1,0,0,1,1,100,67.93047693967819,22.29422824442387,1,1,0,1
101,4,76,14.1,26.763226413633674,-26.981225334806368,1.035,0,89,0,1,0,0,1,1,100,81.03106184713543,8.747357208505278,1,1,0,1
102,5,10,0,9.187862786464393,2.016779755242169,1.035,0,24,0,1,0,0,1,1,100,23.631396195851266,20.666891284594314,1,1,0,1
102,6,10,0,11.957452098373324,4.359462885651738,1.035,0,24,0,1,0,0,1,1,100,24.42598220985383,19.91673930898309,1,1,0,1
102,7,76,7,32.72548145754263,-11.706388392485678,1.035,0,89,0,1,0,0,1,1,100,80.81868480723351,35.92423524495214,1,1,0,1
102,8,76,7,29.886688843835145,-35.29407319263555,1.035,0,89,0,1,0,0,1,1,100,64.03408244885505,8.635667898671622,1,1,0,1
107,9,80,17.2,72.22546073701233,8.327788640744991,1.025,0,118,0,1,0,0,1,1,100,88.63308935426176,20.568135065259412,1,1,0,1
107,10,80,17.2,70.51128520444036,24.79440677817911,1.025,0,118,0,1,0,0,1,1,100,76.93800104781985,4.491402884013951,1,1,0,1
107,11,80,17.2,53.06099979300052,4.273117865435779,1.025,0,118,0,1,0,0,1,1,100,111.20744240935892,51.074827171396464,1,1,0,1
113,12,95.1,40.7,69.13147747889161,-10.12021780014038,1.02,0,232,0,1,0,0,1,1,100,149.3944546422921,59.04727649496168,1,1,0,1
113,13,95.1,40.7,90.77550838515162,-0.38042067736387253,1.02,0,232,0,1,0,0,1,1,100,151.98521100343203,37.52983164950503,1,1,0,1
113,14,95.1,40.7,77.51402269303799,3.9090820737183094,1.02,0,232,0,1,0,0,1,1,100,243.3481882785913,137.82382860493152,1,1,0,1
114,15,0,13.7,182.17334930785,-15.227437722496688,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.6806779354810715,2.8999816291965548,1.014,0,14,0,1,0,0,1,1,100,15.510941995494067,3.0320031176134936,1,1,0,1
115,17,12,0,4.742519558686762,-2.0979022792540505,1.014,0,14,0,1,0,0,1,1,100,9.326367556303738,8.20933120543544,1,1,0,1
115,18,12,0,7.026413167174905,1.8299492910504327,1.014,0,14,0,1,0,0,1,1,100,13.566798188723624,6.231049775071443,1,1,0,1
115,19,12,0,7.456909309979529,3.077642667666079,1.014,0,14,0,1,0,0,1,1,100,10.697511768713593,1.5611926292628056,1,1,0,1
115,20,12,0,6.190859125368298,-0.8246205255389203,1.014,0,14,0,1,0,0,1,1,100,12.396915516257287,1.8397630923986448,1,1,0,1
115,21,155,0.05,101.05241404101253,-51.49370939284563,1.014,0,182,0,1,0,0,1,1,100,157.21785024856217,83.62803830144695,1,1,0,1
116,22,155,25.22,92.78899487107992,0.8686725464649641,1.017,0,182,0,1,0,0,1,1,100,155.3773369374685,37.08639717590995,1,1,0,1
118,23,400,137.4,241.48549392819402,-48.100833296775846,1.05,0,471,0,1,0,0,1,1,100,471.51474369689817,176.98877774178976,1,1,0,1
121,24,400,108.2,217.7271407376975,8.744242524262546,1.05,0,471,0,1,0,0,1,1,100,519.7237741574645,185.93315025791526,1,1,0,1
122,25,50,-4.96,13.749751915782689,-11.963329268433153,1.05,0,53,0,1,0,0,1,1,100,55.881531415507204,17.44870818912168,1,1,0,1
122,26,50,-4.96,12.496197752654552,-6.085646158736196,1.05,0,53,0,1,0,0,1,1,100,39.827603281009935,9.40923897994568,1,1,0,1
122,27,50,-4.96,17.80342217683792,-9.385083420667797,1.05,0,53,0,1,0,0,1,1,100,54.306137117091566,13.704843269661069,1,1,0,1
122,28,50,-4.96,15.034963635355235,-16.000446887034926,1.05,0,53,0,1,0,0,1,1,100,45.68374974653125,2.141555950432817,1,1,0,1
122,29,50,-4.96,13.266946034133433,-4.982861923426391,1.05,0,53,0,1,0,0,1,1,100,42.89386351360008,12.970798770968697,1,1,0,1
122,30,50,-4.96,14.779807939380408,-6.9660811287350946,1.05,0,53,0,1,0,0,1,1,100,55.2843640372157,42.26457165421671,1,1,0,1
123,31,155,31.79,95.66970962658525,-59.23829552764073,1.05,0,182,0,1,0,0,1,1,100,113.6795816994272,15.60464795263249,1,1,0,1
123,32,155,31.79,99.655935741961,-24.78813614416866,1.05,0,182,0,1,0,0,1,1,100,162.3754582516849,53.12242851197952,1,1,0,1
123,33,350,71.78,121.41815859591587,-40.7459403621033,1.05,0,412,0,1,0,0,1,1,100,297.49547731364146,35.12958521489054,1,1,0,1
201,34,10,0,11.249395781662315,3.9691594443283975,1.035,0,24,0,1,0,0,1,1,100,16.56653026584536,12.55121004164219,1,1,0,1
201,35,10,0,9.456828883849084,2.3668008637614557,1.035,0,24,0,1,0,0,1,1,100,15.181775500066577,10.103630417482925,1,1,0,1
201,36,76,14.1,38.3305397531949,-31.138008957728744,1.035,0,89,0,1,0,0,1,1,100,81.36047868113964,32.18527282830327,1,1,0,1
201,37,76,14.1,26.77886298811063,-15.080625165719539,1.035,0,89,0,1,0,0,1,1,100,63.143252624198794,38.61407387892327,1,1,0,1
202,38,10,0,8.698202618863434,-4.29283680813387,1.035,0,24,0,1,0,0,1,1,100,23.15869921632111,17.9082104831934,1,1,0,1
202,39,10,0,9.004396673757583,-3.8642513640224934,1.035,0,24,0,1,0,0,1,1,100,15.579482193104921,10.754949723547323,1,1,0,1
202,40,76,7,22.623250331729647,-16.006698549492288,1.035,0,89,0,1,0,0,1,1,100,60.51505993269383,28.868108207510634,1,1,0,1
202,41,76,7,35.40917199058458,-18.621872526127845,1.035,0,89,0,1,0,0,1,1,100,74.60259613040834,28.75298798222095,1,1,0,1
207,42,80,17.2,44.25179525278509,-27.004135170020163,1.025,0,118,0,1,0,0,1,1,100,75.96573411487041,0.17163901007732818,1,1,0,1
207,43,80,17.2,65.30839926470071,14.947471780702472,1.025,0,118,0,1,0,0,1,1,100,122.25447447039186,52.36131945508531,1,1,0,1
207,44,80,17.2,70.85298662167042,18.846133553422987,1.025,0,118,0,1,0,0,1,1,100,114.12933236453682,49.53725593513809,1,1,0,1
213,45,95.1,40.7,103.59834154695272,32.22308538481593,1.02,0,232,0,1,0,0,1,1,100,245.75859362389895,154.84337562106552,1,1,0,1
213,46,95.1,40.7,57.92262104526162,-17.990079637616873,1.02,0,232,0,1,0,0,1,1,100,192.62515497547577,95.00505691124361,1,1,0,1
213,47,95.1,40.7,99.93580823764205,33.739131543785334,1.02,0,232,0,1,0,0,1,1,100,165.47433671187608,9.507014450379614,1,1,0,1
214,48,0,13.68,149.6351873781532,-129.55546823330224,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.857633983995765,0.4164977149106548,1.014,0,14,0,1,0,0,1,1,100,15.238397711701692,3.0506211504712724,1,1,0,1
215,50,12,0,7.260569488629699,0.6950162873603398,1.014,0,14,0,1,0,0,1,1,100,12.14069744311273,5.389495737576182,1,1,0,1
215,51,12,0,4.95422939741984,-0.39634961122647017,1.014,0,14,0,1,0,0,1,1,100,11.1599240899086,0.906472019702198,1,1,0,1
215,52,12,0,7.446695103496314,2.163832324650139,1.014,0,14,0,1,0,0,1,1,100,11.029773407801986,0.8843332428485162,1,1,0,1
215,53,12,0,5.137209711503237,-1.3526059580035517,1.014,0,14,0,1,0,0,1,1,100,9.407884786650538,0.8258729725331069,1,1,0,1
215,54,155,0.048,67.92205093801022,-44.06522819260135,1.014,0,182,0,1,0,0,1,1,100,191.54598586051728,92.7903039278812,1,1,0,1
216,55,155,25.22,65.49074639379978,-39.29894322995095,1.017,0,182,0,1,0,0,1,1,100,198.3266574444715,77.87523526221048,1,1,0,1
218,56,400,137.4,227.88946041837335,9.26357515854761,1.05,0,471,0,1,0,0,1,1,100,332.48125717043877,58.512120051309466,1,1,0,1
221,57,400,108.2,216.27086080610752,-70.92399524059147,1.05,0,471,0,1,0,0,1,1,100,486.85839708894497,209.5269526354969,1,1,0,1
222,58,50,-4.96,19.402639258652925,-6.165049690194426,1.05,0,53,0,1,0,0,1,1,100,42.784302127547555,14.402258600979234,1,1,0,1
222,59,50,-4.96,17.508097960054876,-14.601278339326385,1.05,0,53,0,1,0,0,1,1,100,51.18557711364702,18.876501976757535,1,1,0,1
222,60,50,-4.96,13.85974196717143,-14.163291251100599,1.05,0,53,0,1,0,0,1,1,100,37.37485939171165,5.6013117373518915,1,1,0,1
222,61,50,-4.96,14.778943273425103,-14.998972775787113,1.05,0,53,0,1,0,0,1,1,100,44.74152471404523,29.79602786492075,1,1,0,1
222,62,50,-4.96,16.659468235075472,-10.668257903866472,1.05,0,53,0,1,0,0,1,1,100,49.07246882794425,6.067884927615523,1,1,0,1
222,63,50,-4.96,14.803971837460995,-8.485328857600688,1.05,0,53,0,1,0,0,1,1,100,43.23758588870987,3.1068584555760026,1,1,0,1
223,64,155,31.79,90.59856414049864,-6.063936066813767,1.05,0,182,0,1,0,0,1,1,100,146.5277868655976,72.22371723391116,1,1,0,1
223,65,155,31.79,74.81459853425622,-35.78020892664789,1.05,0,182,0,1,0,0,1,1,100,200.06305920192972,86.72943510207115,1,1,0,1
223,66,350,71.78,165.2839940157719,41.31523865158671,1.05,0,412,0,1,0,0,1,1,100,307.01946025015786,44.726185481995344,1,1,0,1
301,67,10,0,11.05576635710895,-0.06624711630865932,1.035,0,24,0,1,0,0,1,1,100,14.38115199841559,8.951555977119135,1,1,0,1
301,68,10,0,9.708711106330156,-0.10556738404557109,1.035,0,24,0,1,0,0,1,1,100,25.69494448415935,20.920106668025255,1,1,0,1
301,69,76,14.1,27.527895365841687,-24.207624887581915,1.035,0,89,0,1,0,0,1,1,100,78.85922868214548,6.1680332423001545,1,1,0,1
301,70,76,14.1,31.54420728329569,-17.96804066328332,1.035,0,89,0,1,0,0,1,1,100,53.55664714239538,15.412963570250142,1,1,0,1
302,71,10,0,9.890228298027068,0.8349286364391446,1.035,0,24,0,1,0,0,1,1,100,16.616951428353786,12.877613400295377,1,1,0,1
302,72,10,0,11.17265718523413,1.475272758398205,1.035,0,24,0,1,0,0,1,1,100,21.028633586131036,15.922926131337881,1,1,0,1
302,73,76,7,27.58749775076285,-27.81979836546816,1.035,0,89,0,1,0,0,1,1,100,88.5507777625695,20.213535003848392,1,1,0,1
302,74,76,7,31.416959121823314,-17.827958844834935,1.035,0,89,0,1,0,0,1,1,100,67.2058707004413,0.3815467786416349,1,1,0,1
307,75,80,17.2,55.584905116818845,5.065999587066472,1.025,0,118,0,1,0,0,1,1,100,129.16490309406072,38.61384674441068,1,1,0,1
307,76,80,17.2,73.33615982718767,-1.8801584467291832,1.025,0,118,0,1,0,0,1,1,100,95.64930987544358,14.634073714260012,1,1,0,1
307,77,80,17.2,69.97514567803591,7.982814249582589,1.025,0,118,0,1,0,0,1,1,100,108.00503496546298,23.263224225956947,1,1,0,1
313,78,95.1,40.7,56.079424869269126,-34.08239647373558,1.02,0,232,0,1,0,0,1,1,100,154.33422183804214,31.633792509171172,1,1,0,1
313,79,95.1,40.7,91.9398896843195,33.08653808757663,1.02,0,232,0,1,0,0,1,1,100,187.23003806299528,55.2086710800626,1,1,0,1
313,80,95.1,40.7,63.38091275840998,6.6439275071024895,1.02,0,232,0,1,0,0,1,1,100,194.44140873197466,94.94973672140621,1,1,0,1
314,81,0,13.68,246.15177972242236,-78.2575562922284,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.107036683149635,-0.8734440411441025,1.014,0,14,0,1,0,0,1,1,100,14.964904636703434,4.2098284275457285,1,1,0,1
315,83,12,0,5.799861622508615,-1.4678794224746525,1.014,0,14,0,1,0,0,1,1,100,9.665411516278981,1.7824111711978912,1,1,0,1
315,84,12,0,5.986186142452061,1.4081218969076872,1.014,0,14,0,1,0,0,1,1,100,10.011748975887894,1.6142589839547874,1,1,0,1
315,85,12,0,5.025557142868639,-1.7307395436801016,1.014,0,14,0,1,0,0,1,1,100,11.239232522808017,3.826474507413807,1,1,0,1
315,86,12,0,5.586268779169767,-0.8131306042894728,1.014,0,14,0,1,0,0,1,1,100,11.58630554806441,2.2108121959492557,1,1,0,1
315,87,155,0.048,70.65304013714194,-52.94224946247414,1.014,0,182,0,1,0,0,1,1,100,154.34707803744823,23.855276103562204,1,1,0,1
316,88,155,25.22,81.9191063567996,-76.10502762813121,1.017,0,182,0,1,0,0,1,1,100,124.1172946873121,39.435611707495994,1,1,0,1
318,89,400,137.4,174.98594445176423,-119.21095701865852,1.05,0,471,0,1,0,0,1,1,100,385.7055050134659,44.63165589142591,1,1,0,1
321,90,400,108.2,149.9538248963654,-114.36758119612932,1.05,0,471,0,1,0,0,1,1,100,461.69596238061786,94.5511256204918,1,1,0,1
322,91,50,-4.96,13.446716039627791,-13.588876663241535,1.05,0,53,0,1,0,0,1,1,100,56.37639485765249,20.506854015402503,1,1,0,1
322,92,50,-4.96,12.90552235469222,-5.666714687552304,1.05,0,53,0,1,0,0,1,1,100,43.118388750590384,3.0021965449715444,1,1,0,1
322,93,50,-4.96,11.588322954624891,-15.484723047353329,1.05,0,53,0,1,0,0,1,1,100,38.83209449006244,0.06612700643017178,1,1,0,1
322,94,50,-4.96,12.479309511929749,-14.017820613924414,1.05,0,53,0,1,0,0,1,1,100,63.362668214831494,22.248288451228284,1,1,0,1
322,95,50,-4.96,19.351853479444983,-10.394342050980775,1.05,0,53,0,1,0,0,1,1,100,35.1490807463415,16.886159821461266,1,1,0,1
322,96,50,-4.96,12.446469262242317,-6.425504931900647,1.05,0,53,0,1,0,0,1,1,100,59.639928105752915,55.46842667216171,1,1,0,1
323,97,155,31.79,85.7189496345818,-41.35838983114809,1.05,0,182,0,1,0,0,1,1,100,173.67739548813552,66.12760561652249,1,1,0,1
323,98,155,31.79,82.59687036648393,-73.62204008316621,1.05,0,182,0,1,0,0,1,1,100,131.0140467020683,60.02653873843374,1,1,0,1
323,99,350,71.78,166.4425521134399,38.13093747361563,1.05,0,412,0,1,0,0,1,1,100,262.13015851564705,58.72853287123144,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
