 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,93.52928137391376,11.912295860433764,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,59.30159424770298,17.712655850152483,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,109.72177554223593,25.671802943960994,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,54.08512120428672,11.55789331095619,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,59.76092621800471,9.660317209739796,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,104.71009690553583,13.613298777119814,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,80.77970742732869,18.477071103688797,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,144.9888834389848,27.07465008085733,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,111.91026917552111,17.778484962702354,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,171.98962066605873,35.45835591384955,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,221.0176777871212,37.647278670201075,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,156.19699435469835,34.99250489892984,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,248.86560900025017,52.05491953580081,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,73.39492324444,17.32861148978211,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,222.01129173862674,33.85700792710539,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,149.3058624651893,23.37897832893538,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,83.38427416849136,20.277271769168976,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,52.75381872019506,15.593561964255105,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,57.82174037922356,10.395417411519214,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,97.02879292388351,25.68003076949478,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,41.853164032723285,9.120861138741486,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,46.55141352864169,12.530362292005588,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,104.32548636550158,17.997232753497922,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,94.08371618423844,17.317461597510846,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,91.31069809549469,19.887204980991314,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,115.09502544042073,28.738150826559774,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,108.739666714699,24.521204878896476,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,204.40161116259546,43.23449045657515,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,99.06689100241725,19.353238011814327,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,257.4752027046168,55.79614786334038,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,52.813228906849396,13.124448207132518,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,211.26581084147017,49.149375392763694,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,99.68480234489408,32.667828325060476,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,76.09428941797613,20.418661746325437,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,74.43475647532549,17.684636245180297,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,62.72700699064667,14.423345772159283,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,103.16289231658726,30.303094947481714,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,45.29205158427525,10.04553242764785,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,60.65971411056715,7.947911874338798,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,82.40507753042243,21.624388890356386,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,93.66127698838245,12.423360926070018,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,112.89366741916398,31.01966930868477,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,130.81591030961602,19.276859900299833,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,105.03490304730924,28.800101154852655,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,176.36580633124711,28.704207790624814,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,97.5446595878969,18.962853716145407,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,276.9718939445242,45.98034000433087,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,60.41379268174991,12.454241989393717,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,222.82836596733105,54.568771617380534,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,95.27423240242204,21.416247323819388,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,82.1085963158369,17.475269100569935,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,12.316389510873705,1.942037635948509,1.035,0,24,0,1,0,0,1,1,100,20.580759590491652,15.515876152599231,1,1,0,1
101,2,10,0,12.67418318754062,2.599414515774697,1.035,0,24,0,1,0,0,1,1,100,16.408966716378927,11.025410520965234,1,1,0,1
101,3,76,14.1,23.022526601795107,-41.28762748464942,1.035,0,89,0,1,0,0,1,1,100,57.504859298467636,0.9820604394376318,1,1,0,1
101,4,76,14.1,21.1176660452038,-31.1961071388796,1.035,0,89,0,1,0,0,1,1,100,91.32893783953043,43.53732372876259,1,1,0,1
102,5,10,0,10.582197596784681,-1.4716621991246939,1.035,0,24,0,1,0,0,1,1,100,20.38868580944836,17.155138957519085,1,1,0,1
102,6,10,0,12.398388978093863,3.2832103022374213,1.035,0,24,0,1,0,0,1,1,100,24.43845953606069,19.188055346496405,1,1,0,1
102,7,76,7,30.644637764431536,-28.530695548048236,1.035,0,89,0,1,0,0,1,1,100,79.77256272938102,13.468258890472356,1,1,0,1
102,8,76,7,30.822405785322186,-16.055422128643844,1.035,0,89,0,1,0,0,1,1,100,62.02754517029971,7.850025241486726,1,1,0,1
107,9,80,17.2,56.19897873234004,-6.732098568230867,1.025,0,118,0,1,0,0,1,1,100,99.22215413302183,20.479168196907267,1,1,0,1
107,10,80,17.2,67.52881429810077,20.027905432507403,1.025,0,118,0,1,0,0,1,1,100,90.13898327946663,37.610496543347836,1,1,0,1
107,11,80,17.2,64.30536546930671,5.474945719353855,1.025,0,118,0,1,0,0,1,1,100,95.5937106721103,14.837454992812113,1,1,0,1
113,12,95.1,40.7,88.48254118487239,15.64179340749979,1.02,0,232,0,1,0,0,1,1,100,248.319927483052,89.93950888345947,1,1,0,1
113,13,95.1,40.7,61.00405916944146,-22.338832709938288,1.02,0,232,0,1,0,0,1,1,100,152.11338704116642,94.40501404217977,1,1,0,1
113,14,95.1,40.7,91.46546227484941,25.35435463115573,1.02,0,232,0,1,0,0,1,1,100,251.80334942550397,144.21231062583854,1,1,0,1
114,15,0,13.7,195.4318038187921,19.208174024242908,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.902858147863299,-0.08088970994576794,1.014,0,14,0,1,0,0,1,1,100,10.052684541419147,1.670862303301691,1,1,0,1
115,17,12,0,6.002270271163433,-0.25697898650541884,1.014,0,14,0,1,0,0,1,1,100,15.098697173595427,6.107633083462714,1,1,0,1
115,18,12,0,6.225874341465533,0.999343249294907,1.014,0,14,0,1,0,0,1,1,100,10.150054136663677,2.5062868063151864,1,1,0,1
115,19,12,0,4.416530428826809,-0.7887722354382287,1.014,0,14,0,1,0,0,1,1,100,10.61946635786444,0.4586389793828136,1,1,0,1
115,20,12,0,4.842508524656296,-0.22194448783993792,1.014,0,14,0,1,0,0,1,1,100,12.083883845619859,2.467210923247041,1,1,0,1
115,21,155,0.05,97.47546369582416,-58.70247296011074,1.014,0,182,0,1,0,0,1,1,100,192.6884893830866,94.40786195989934,1,1,0,1
116,22,155,25.22,65.0475136116147,-90.13155270507559,1.017,0,182,0,1,0,0,1,1,100,116.04915787209755,27.983983613987625,1,1,0,1
118,23,400,137.4,169.23448173329234,-92.10524782538414,1.05,0,471,0,1,0,0,1,1,100,432.42364093661314,156.7205999838189,1,1,0,1
121,24,400,108.2,243.03294982761145,39.74287802353501,1.05,0,471,0,1,0,0,1,1,100,294.09928649663925,45.858162865042715,1,1,0,1
122,25,50,-4.96,19.731954468786718,-12.467623486276715,1.05,0,53,0,1,0,0,1,1,100,64.77562778862193,6.256595633458346,1,1,0,1
122,26,50,-4.96,12.242496287822723,-15.182927503716202,1.05,0,53,0,1,0,0,1,1,100,50.22487867390737,1.621631181333214,1,1,0,1
122,27,50,-4.96,13.447018375992775,-7.930681334063413,1.05,0,53,0,1,0,0,1,1,100,63.86694863438607,3.8934866362251412,1,1,0,1
122,28,50,-4.96,17.522378420829774,-7.05824660565704,1.05,0,53,0,1,0,0,1,1,100,41.92170625785365,16.412036611694845,1,1,0,1
122,29,50,-4.96,16.71824163943529,-5.590341159887611,1.05,0,53,0,1,0,0,1,1,100,55.29761685291306,10.446360977366574,1,1,0,1
122,30,50,-4.96,15.26349995136261,-12.233516584523022,1.05,0,53,0,1,0,0,1,1,100,62.80440038302913,22.69730235915631,1,1,0,1
123,31,155,31.79,65.7543628923595,-82.12045699497685,1.05,0,182,0,1,0,0,1,1,100,150.96919494285248,36.34728183657863,1,1,0,1
123,32,155,31.79,58.03269923850894,-72.28926211502403,1.05,0,182,0,1,0,0,1,1,100,116.04365621437317,11.653059150185413,1,1,0,1
123,33,350,71.78,121.07498258817941,-103.23219292447905,1.05,0,412,0,1,0,0,1,1,100,252.44065134087575,8.753647876903386,1,1,0,1
201,34,10,0,12.306173166725785,4.79155352851376,1.035,0,24,0,1,0,0,1,1,100,16.873363851569593,12.84272097075358,1,1,0,1
201,35,10,0,11.965647085104138,-0.6695638219825923,1.035,0,24,0,1,0,0,1,1,100,20.10863776039332,15.179008704377338,1,1,0,1
201,36,76,14.1,22.703023435547948,-40.41938344785012,1.035,0,89,0,1,0,0,1,1,100,95.29121546782552,17.701308505460617,1,1,0,1
201,37,76,14.1,38.76294622058049,-1.3294690186157823,1.035,0,89,0,1,0,0,1,1,100,62.6573884839192,14.524283571578565,1,1,0,1
202,38,10,0,10.112247411627322,-1.8302511828951538,1.035,0,24,0,1,0,0,1,1,100,22.109162197448313,18.675145125379785,1,1,0,1
202,39,10,0,7.42494613211602,-5.492112385109069,1.035,0,24,0,1,0,0,1,1,100,17.60021367482841,13.316611523097382,1,1,0,1
202,40,76,7,38.21731169940904,-4.872713973047205,1.035,0,89,0,1,0,0,1,1,100,97.77866073939948,25.767214597202837,1,1,0,1
202,41,76,7,22.400691624730825,-42.85423052031547,1.035,0,89,0,1,0,0,1,1,100,95.13538198787718,33.99822724316268,1,1,0,1
207,42,80,17.2,52.99159733299166,-20.996117868460715,1.025,0,118,0,1,0,0,1,1,100,124.76788823027162,66.39639776898547,1,1,0,1
207,43,80,17.2,75.88891495764257,15.810666186735048,1.025,0,118,0,1,0,0,1,1,100,95.09336573071778,39.40591934486292,1,1,0,1
207,44,80,17.2,42.21845926064998,-10.595801166258752,1.025,0,118,0,1,0,0,1,1,100,121.21624079998583,59.95035220868886,1,1,0,1
213,45,95.1,40.7,82.7039427086711,21.714666478335857,1.02,0,232,0,1,0,0,1,1,100,167.93269656137562,64.27433708368333,1,1,0,1
213,46,95.1,40.7,69.23620421811938,-10.403759691864252,1.02,0,232,0,1,0,0,1,1,100,231.23433565623125,75.97882651181655,1,1,0,1
213,47,95.1,40.7,75.5079851821065,12.23784552142024,1.02,0,232,0,1,0,0,1,1,100,250.03007739665918,90.9380444556451,1,1,0,1
214,48,0,13.68,143.1472800578922,-64.48149051051587,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.955965934880078,-0.2528370497748247,1.014,0,14,0,1,0,0,1,1,100,10.71341154165566,0.31347974292933856,1,1,0,1
215,50,12,0,7.701713862922042,0.07243676176294578,1.014,0,14,0,1,0,0,1,1,100,13.639166918769478,6.828044899776578,1,1,0,1
215,51,12,0,4.831635097414255,-0.5389817375689745,1.014,0,14,0,1,0,0,1,1,100,8.7066718429327,5.451612455531558,1,1,0,1
215,52,12,0,4.897715599648654,-2.2188254322856675,1.014,0,14,0,1,0,0,1,1,100,14.434293288923799,4.234938519336282,1,1,0,1
215,53,12,0,4.757680802978575,-0.08230990860611165,1.014,0,14,0,1,0,0,1,1,100,12.585469301417469,0.8043280535191286,1,1,0,1
215,54,155,0.048,68.38019095733762,-71.92484637722373,1.014,0,182,0,1,0,0,1,1,100,197.4835300005507,101.93723785382466,1,1,0,1
216,55,155,25.22,72.28059409558773,-55.76029743999243,1.017,0,182,0,1,0,0,1,1,100,198.60206831246614,109.95274476171471,1,1,0,1
218,56,400,137.4,227.284886399284,19.472827007994056,1.05,0,471,0,1,0,0,1,1,100,294.6253252401948,71.31600621156397,1,1,0,1
221,57,400,108.2,143.62820952199397,-173.87735867407176,1.05,0,471,0,1,0,0,1,1,100,361.68291855603456,69.81335675343871,1,1,0,1
222,58,50,-4.96,17.474420706927777,-6.456046377588063,1.05,0,53,0,1,0,0,1,1,100,49.64813893660903,4.020940989721566,1,1,0,1
222,59,50,-4.96,18.61739717796445,-1.7717183990403989,1.05,0,53,0,1,0,0,1,1,100,36.271541772875935,34.78764560362769,1,1,0,1
222,60,50,-4.96,17.66797330826521,-4.723728928901252,1.05,0,53,0,1,0,0,1,1,100,43.60757055459544,3.179740326013416,1,1,0,1
222,61,50,-4.96,11.897194622457027,-12.418127029296011,1.05,0,53,0,1,0,0,1,1,100,58.196778648998595,3.7369611029994823,1,1,0,1
222,62,50,-4.96,11.93845042362809,-15.223501149285585,1.05,0,53,0,1,0,0,1,1,100,63.61203489825129,16.496589509770267,1,1,0,1
222,63,50,-4.96,18.879633793979885,-13.731674562115224,1.05,0,53,0,1,0,0,1,1,100,61.18388934526593,0.8010130771435797,1,1,0,1
223,64,155,31.79,94.58992243930697,-10.081742805894464,1.05,0,182,0,1,0,0,1,1,100,133.99064925848506,59.001550549070814,1,1,0,1
223,65,155,31.79,73.71392602473497,-71.48346957471222,1.05,0,182,0,1,0,0,1,1,100,152.5881963740103,28.92893411918776,1,1,0,1
223,66,350,71.78,105.18581968965007,-44.67383521376179,1.05,0,412,0,1,0,0,1,1,100,331.89972807187587,124.98890107497573,1,1,0,1
301,67,10,0,11.27399099431932,1.7857988197356462,1.035,0,24,0,1,0,0,1,1,100,23.292626723647118,18.418023261763157,1,1,0,1
301,68,10,0,8.197585019748658,1.1060423534363508,1.035,0,24,0,1,0,0,1,1,100,14.602783926762639,9.22053062292747,1,1,0,1
301,69,76,14.1,37.81089314259589,-17.646209434606135,1.035,0,89,0,1,0,0,1,1,100,76.79216603618114,13.779131544344125,1,1,0,1
301,70,76,14.1,25.885020039975643,-29.593882948858663,1.035,0,89,0,1,0,0,1,1,100,83.75873225349933,35.967051195688555,1,1,0,1
302,71,10,0,10.839396859984845,2.7446788530796766,1.035,0,24,0,1,0,0,1,1,100,21.170667762868106,15.861464649122208,1,1,0,1
302,72,10,0,10.50739557761699,1.2382799433544278,1.035,0,24,0,1,0,0,1,1,100,25.772627079859376,21.30715342944488,1,1,0,1
302,73,76,7,28.918630722910166,-27.85910151875578,1.035,0,89,0,1,0,0,1,1,100,60.33647609446198,28.08945941317826,1,1,0,1
302,74,76,7,34.92116916831583,-21.309433774556965,1.035,0,89,0,1,0,0,1,1,100,78.25625656489284,34.40841214049609,1,1,0,1
307,75,80,17.2,73.62113647162914,-0.39329975936561823,1.025,0,118,0,1,0,0,1,1,100,128.55375655926764,63.99486668291502,1,1,0,1
307,76,80,17.2,61.49492570757865,12.592223885469132,1.025,0,118,0,1,0,0,1,1,100,107.17781602870673,11.692735005635768,1,1,0,1
307,77,80,17.2,62.11105975415557,5.293574209325008,1.025,0,118,0,1,0,0,1,1,100,88.5550166061148,16.40536865219474,1,1,0,1
313,78,95.1,40.7,69.63684823736548,2.927959229797125,1.02,0,232,0,1,0,0,1,1,100,231.0380965405144,120.61246310693214,1,1,0,1
313,79,95.1,40.7,102.85361609980464,45.59519925713539,1.02,0,232,0,1,0,0,1,1,100,198.58043338377027,100.81614211038918,1,1,0,1
313,80,95.1,40.7,94.16763686016202,32.26614237204194,1.02,0,232,0,1,0,0,1,1,100,169.04736963254402,21.465824610281288,1,1,0,1
314,81,0,13.68,188.83438603952527,-18.134330364409834,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.199632823746651,1.8059126866981376,1.014,0,14,0,1,0,0,1,1,100,14.610154720209538,5.450540879778565,1,1,0,1
315,83,12,0,4.412842171825468,-2.4294891432859016,1.014,0,14,0,1,0,0,1,1,100,10.554665396735071,0.09672075904905775,1,1,0,1
315,84,12,0,5.840391273424029,-0.44652578495442885,1.014,0,14,0,1,0,0,1,1,100,13.609710193611683,5.245925648845734,1,1,0,1
315,85,12,0,6.294746829662472,0.4025261862203475,1.014,0,14,0,1,0,0,1,1,100,12.467986213043332,5.592978366091848,1,1,0,1
315,86,12,0,6.341499104071409,-0.29067160198464936,1.014,0,14,0,1,0,0,1,1,100,11.267514197342098,4.1127758915349855,1,1,0,1
315,87,155,0.048,78.95281785726547,-19.52919642953202,1.014,0,182,0,1,0,0,1,1,100,135.54536164947785,36.8565748014138,1,1,0,1
316,88,155,25.22,73.53046378865838,-52.45160386804491,1.017,0,182,0,1,0,0,1,1,100,193.27948967693374,105.3649009784218,1,1,0,1
318,89,400,137.4,148.91307018697262,-111.63583410670981,1.05,0,471,0,1,0,0,1,1,100,411.5106069482863,151.13247306551784,1,1,0,1
321,90,400,108.2,186.64464023895562,-112.8801652113907,1.05,0,471,0,1,0,0,1,1,100,326.2660345621407,65.76797345653176,1,1,0,1
322,91,50,-4.96,14.068747847527266,-16.365291342139244,1.05,0,53,0,1,0,0,1,1,100,41.73614070750773,16.71632891397797,1,1,0,1
322,92,50,-4.96,17.35920989215374,-11.576563844084742,1.05,0,53,0,1,0,0,1,1,100,54.01276886463165,4.554919861257076,1,1,0,1
322,93,50,-4.96,19.504203724861146,-12.20622327271849,1.05,0,53,0,1,0,0,1,1,100,59.607235149014734,20.142809359822422,1,1,0,1
322,94,50,-4.96,20.197908111661675,-4.892340549267825,1.05,0,53,0,1,0,0,1,1,100,56.93979833740741,10.98648657090962,1,1,0,1
322,95,50,-4.96,16.17663086205721,-6.666737502720206,1.05,0,53,0,1,0,0,1,1,100,43.87413049116731,3.7052107346244227,1,1,0,1
322,96,50,-4.96,19.649502845108508,-6.051670494209976,1.05,0,53,0,1,0,0,1,1,100,35.5873319832608,27.737105176825942,1,1,0,1
323,97,155,31.79,84.72335468605161,-28.871645536273718,1.05,0,182,0,1,0,0,1,1,100,195.10074439272285,65.46365983505964,1,1,0,1
323,98,155,31.79,72.2123362571001,-25.066628450527787,1.05,0,182,0,1,0,0,1,1,100,161.92800397705287,82.27185253328643,1,1,0,1
323,99,350,71.78,123.89697394100949,-80.2125417534262,1.05,0,412,0,1,0,0,1,1,100,282.4368217540905,73.63804478663951,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
