 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,57.143965162594796,19.206913280907646,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,58.26122196197715,14.9515568292886,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,161.10292891268247,33.261411941443384,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,62.9083737050551,8.895973517622567,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,39.51884128770497,8.006350854128971,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,83.6602778003242,14.683320397758857,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,79.23033198868507,20.54364115402917,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,136.891947174581,25.456343711104708,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,109.21532465717756,31.413568204350028,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,113.83660041233965,28.27558200193383,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,213.89296600634185,43.585411384136414,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,126.11919581712652,20.13660200401498,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,261.00790035953355,42.10885770866275,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,68.96031852458138,17.904567296968775,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,279.45057323095835,53.74848444256616,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,119.5305200264922,21.356728216065463,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,67.03278313583135,15.566352058580797,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,96.5312294353824,14.90335068790298,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,64.95794179544072,10.286952531094663,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,89.37757811970356,28.641683313413942,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,56.46673788866764,7.861302539904601,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,34.92347689819252,10.70749948661076,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,67.0120393799331,20.46301685845256,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,102.72885561949806,22.195297295534985,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,90.65110519848531,24.16681833395222,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,113.72403604879277,23.26432074628975,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,97.99766619692207,20.260350824128835,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,194.00173329094426,28.07919878320321,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,99.69303800279125,34.88023723377321,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,184.54091621113264,41.327153109642865,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,60.171891304613084,10.283627261688931,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,202.92887131292042,56.5832395193724,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,104.34535964829828,26.412980111142897,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,100.96154866275786,13.861437075764872,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,92.97037030719649,16.22229540127907,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,58.4574205387698,12.607287467177956,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,103.38827735495008,23.74997122253473,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,43.18307712594447,8.269684108391404,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,54.44651428512744,11.269996227042004,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,88.91542833173052,14.254467831989563,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,81.50927993436343,22.220122876813406,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,133.1257897135423,21.996034214136657,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,125.75859150253237,18.33385923576392,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,173.52381176595807,19.54910339722037,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,129.73788504843972,44.83807329255994,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,110.6689123430159,29.70773105123928,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,200.87853726795666,50.99376903146803,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,52.21090736070647,14.607439385625533,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,230.22077204853397,41.121755740382156,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,125.76090163028198,21.768987617060496,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,108.42655558605193,21.456958467144986,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.807421827223151,-4.433330265339465,1.035,0,24,0,1,0,0,1,1,100,17.002453533932567,12.973428086508067,1,1,0,1
101,2,10,0,7.75332878762856,-5.151492947246882,1.035,0,24,0,1,0,0,1,1,100,25.2968738572672,21.274054716620597,1,1,0,1
101,3,76,14.1,30.172435290645808,-33.343693556962535,1.035,0,89,0,1,0,0,1,1,100,84.78007165212183,14.931984701342884,1,1,0,1
101,4,76,14.1,32.28267326625064,-9.060887076659128,1.035,0,89,0,1,0,0,1,1,100,96.83901002574713,34.49402623925359,1,1,0,1
102,5,10,0,12.049800740554929,2.8871753280982375,1.035,0,24,0,1,0,0,1,1,100,15.373085259459911,11.192815900193526,1,1,0,1
102,6,10,0,7.814351730514318,-3.3803629148751497,1.035,0,24,0,1,0,0,1,1,100,24.285195003263652,20.717345780674368,1,1,0,1
102,7,76,7,22.036647263914343,-39.21863413811661,1.035,0,89,0,1,0,0,1,1,100,58.67724744249135,56.746463227988095,1,1,0,1
102,8,76,7,28.57119634374976,-27.868019151268534,1.035,0,89,0,1,0,0,1,1,100,92.2912738924846,31.917623434476553,1,1,0,1
107,9,80,17.2,68.45971506088972,-1.3588939402252436,1.025,0,118,0,1,0,0,1,1,100,108.65627562161535,49.93547338992358,1,1,0,1
107,10,80,17.2,49.65214078500866,-9.246802632696934,1.025,0,118,0,1,0,0,1,1,100,85.00504825264214,9.53364495770073,1,1,0,1
107,11,80,17.2,54.595171499066055,-6.646687829866998,1.025,0,118,0,1,0,0,1,1,100,82.52379096578805,5.514312566956491,1,1,0,1
113,12,95.1,40.7,100.84500134363772,-2.1077852323651314,1.02,0,232,0,1,0,0,1,1,100,172.3701934844721,31.619742231005773,1,1,0,1
113,13,95.1,40.7,102.52658689394593,8.753271616995335,1.02,0,232,0,1,0,0,1,1,100,174.38499918640593,64.25538446240594,1,1,0,1
113,14,95.1,40.7,94.42572641000152,27.702622443437576,1.02,0,232,0,1,0,0,1,1,100,190.20198024520653,95.48594377418284,1,1,0,1
114,15,0,13.7,166.11031661741436,-25.14392100274563,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.235472432803363,-0.6137928552925587,1.014,0,14,0,1,0,0,1,1,100,8.405553389713168,2.3322176682936404,1,1,0,1
115,17,12,0,5.433652973826975,-0.9922823198139659,1.014,0,14,0,1,0,0,1,1,100,13.771669715456666,6.272172505818309,1,1,0,1
115,18,12,0,7.0701896119862795,0.2504061838611955,1.014,0,14,0,1,0,0,1,1,100,11.57562190387398,0.055820092745126004,1,1,0,1
115,19,12,0,5.529764556884766,-0.688654427044094,1.014,0,14,0,1,0,0,1,1,100,14.629018198326232,4.374867072030904,1,1,0,1
115,20,12,0,4.648373039066791,0.22606959622353262,1.014,0,14,0,1,0,0,1,1,100,11.04623668268323,3.2414382080733786,1,1,0,1
115,21,155,0.05,56.65187252312898,-36.143723178189255,1.014,0,182,0,1,0,0,1,1,100,125.55267136287874,48.62867949976352,1,1,0,1
116,22,155,25.22,87.9368819706142,-24.340311565436423,1.017,0,182,0,1,0,0,1,1,100,110.75989507837221,28.25407959067961,1,1,0,1
118,23,400,137.4,225.56982643902305,-40.199449001811416,1.05,0,471,0,1,0,0,1,1,100,302.05113047733903,259.33981376449987,1,1,0,1
121,24,400,108.2,191.09038452617824,-96.59665638580918,1.05,0,471,0,1,0,0,1,1,100,506.67738981544977,284.1101665655152,1,1,0,1
122,25,50,-4.96,13.1389108158648,-7.081972175743431,1.05,0,53,0,1,0,0,1,1,100,58.470375046599656,6.821994983174443,1,1,0,1
122,26,50,-4.96,14.898549189418555,-13.686969626508654,1.05,0,53,0,1,0,0,1,1,100,59.38617392908782,1.0014870925806463,1,1,0,1
122,27,50,-4.96,13.62944586277008,-18.21862112451345,1.05,0,53,0,1,0,0,1,1,100,54.55710812471807,15.776877847965814,1,1,0,1
122,28,50,-4.96,18.796924772113563,-4.8782436479814315,1.05,0,53,0,1,0,0,1,1,100,40.76390557689592,27.16729147199281,1,1,0,1
122,29,50,-4.96,17.48193104416132,-2.369194993562992,1.05,0,53,0,1,0,0,1,1,100,55.6578338216059,3.05223121773453,1,1,0,1
122,30,50,-4.96,12.885609485208988,-16.91379164690152,1.05,0,53,0,1,0,0,1,1,100,39.987282699439675,0.8932090387679636,1,1,0,1
123,31,155,31.79,83.54361614212394,-11.459920814726487,1.05,0,182,0,1,0,0,1,1,100,181.76659171283245,89.4542143641389,1,1,0,1
123,32,155,31.79,79.25245799869299,-32.98163208225742,1.05,0,182,0,1,0,0,1,1,100,164.5224072721321,89.83004001303344,1,1,0,1
123,33,350,71.78,187.0725107495673,46.528022800339386,1.05,0,412,0,1,0,0,1,1,100,286.56526709906757,109.43988710734993,1,1,0,1
201,34,10,0,8.58549343701452,0.9009028798900545,1.035,0,24,0,1,0,0,1,1,100,18.478271053172648,14.898042892580852,1,1,0,1
201,35,10,0,9.288685676641762,2.039579886943102,1.035,0,24,0,1,0,0,1,1,100,20.97334184218198,17.912059215307238,1,1,0,1
201,36,76,14.1,29.85119410743937,-32.99378924467601,1.035,0,89,0,1,0,0,1,1,100,79.72320242915303,25.90533347297461,1,1,0,1
201,37,76,14.1,24.246054884511977,-31.942754719173536,1.035,0,89,0,1,0,0,1,1,100,97.78785292003305,37.31258842770011,1,1,0,1
202,38,10,0,12.461342608556151,3.2720792116597295,1.035,0,24,0,1,0,0,1,1,100,23.739553899504244,18.946582815032453,1,1,0,1
202,39,10,0,11.770126102492213,3.772593181114644,1.035,0,24,0,1,0,0,1,1,100,17.19312071148306,12.305739690912889,1,1,0,1
202,40,76,7,25.069453657139093,-42.30660902778618,1.035,0,89,0,1,0,0,1,1,100,69.11437521651388,15.472676987648022,1,1,0,1
202,41,76,7,32.988798254169524,-37.4119311592076,1.035,0,89,0,1,0,0,1,1,100,53.970705865137276,50.843092135782776,1,1,0,1
207,42,80,17.2,50.6003318047151,-12.86914645135402,1.025,0,118,0,1,0,0,1,1,100,82.34458647668362,16.16028562770225,1,1,0,1
207,43,80,17.2,73.06179812550545,21.07307668123395,1.025,0,118,0,1,0,0,1,1,100,80.18720500636846,20.45309864799492,1,1,0,1
207,44,80,17.2,44.95561383850872,-23.20619660709054,1.025,0,118,0,1,0,0,1,1,100,71.75027134362608,36.84330204759102,1,1,0,1
213,45,95.1,40.7,82.63686314225197,20.39644905924797,1.02,0,232,0,1,0,0,1,1,100,249.6062229771167,121.3906144632748,1,1,0,1
213,46,95.1,40.7,88.81815290078521,-5.9508329182863235,1.02,0,232,0,1,0,0,1,1,100,227.0190022646915,71.32105238115642,1,1,0,1
213,47,95.1,40.7,77.33803883567452,4.05023168027401,1.02,0,232,0,1,0,0,1,1,100,212.5987087449059,59.29449691517743,1,1,0,1
214,48,0,13.68,245.80190807580945,27.475394990760805,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,7.216247644275427,-0.5833886859007187,1.014,0,14,0,1,0,0,1,1,100,11.47780283242464,0.5678690497577179,1,1,0,1
215,50,12,0,7.70181211475283,0.47527695586904883,1.014,0,14,0,1,0,0,1,1,100,15.339734049327673,3.0342698048427703,1,1,0,1
215,51,12,0,6.737204274348915,1.7445552293211222,1.014,0,14,0,1,0,0,1,1,100,10.123252934217454,2.2588469508290316,1,1,0,1
215,52,12,0,6.184722009859978,-1.5695891713723542,1.014,0,14,0,1,0,0,1,1,100,13.981257073581219,2.260684036016462,1,1,0,1
215,53,12,0,6.181977075710893,-0.6901945162564509,1.014,0,14,0,1,0,0,1,1,100,14.463319534622132,2.9300633218511933,1,1,0,1
215,54,155,0.048,100.95926209539175,-40.33194028958678,1.014,0,182,0,1,0,0,1,1,100,158.56714297854342,66.19037243430502,1,1,0,1
216,55,155,25.22,59.674797877669334,-44.37171125831081,1.017,0,182,0,1,0,0,1,1,100,110.34371918300167,33.08836970516714,1,1,0,1
218,56,400,137.4,155.61330374330282,-30.932585464324774,1.05,0,471,0,1,0,0,1,1,100,448.05520175024867,152.92709755711257,1,1,0,1
221,57,400,108.2,242.67512512393296,-39.66496854322031,1.05,0,471,0,1,0,0,1,1,100,511.0682737641037,149.6979729225859,1,1,0,1
222,58,50,-4.96,20.76545013934374,-5.44501217100769,1.05,0,53,0,1,0,0,1,1,100,48.16223258851096,15.708322150026262,1,1,0,1
222,59,50,-4.96,11.87865545079112,-19.10833992678672,1.05,0,53,0,1,0,0,1,1,100,37.23655487410724,14.774378663604448,1,1,0,1
222,60,50,-4.96,13.3560090392828,-9.510906794946642,1.05,0,53,0,1,0,0,1,1,100,43.229403921868645,24.581579005439092,1,1,0,1
222,61,50,-4.96,13.953292149305344,-5.385514019522812,1.05,0,53,0,1,0,0,1,1,100,63.83902684552596,9.102810323238387,1,1,0,1
222,62,50,-4.96,19.770842587947847,-2.6299477989785345,1.05,0,53,0,1,0,0,1,1,100,40.54624561453238,28.111110362957273,1,1,0,1
222,63,50,-4.96,17.779856818169357,-5.348688524682071,1.05,0,53,0,1,0,0,1,1,100,61.3210915029049,20.48614647472278,1,1,0,1
223,64,155,31.79,76.11009062454104,-28.060556029900894,1.05,0,182,0,1,0,0,1,1,100,165.52188590425067,74.82116918531246,1,1,0,1
223,65,155,31.79,88.58582206815481,-76.45070930803197,1.05,0,182,0,1,0,0,1,1,100,179.79653430497274,95.3499842631165,1,1,0,1
223,66,350,71.78,189.07619215082377,17.012750048888847,1.05,0,412,0,1,0,0,1,1,100,445.7566654495895,268.595147121232,1,1,0,1
301,67,10,0,7.3189858491532505,-4.054934266023338,1.035,0,24,0,1,0,0,1,1,100,14.965029522776604,10.74404297019355,1,1,0,1
301,68,10,0,10.04564210306853,-0.4671602435410023,1.035,0,24,0,1,0,0,1,1,100,18.50393188651651,13.416640443867074,1,1,0,1
301,69,76,14.1,25.044482488185164,-15.176521814428266,1.035,0,89,0,1,0,0,1,1,100,96.14342248849572,50.19918083049358,1,1,0,1
301,70,76,14.1,24.539097216445953,-46.87953668786213,1.035,0,89,0,1,0,0,1,1,100,93.04630683865399,33.92202564638109,1,1,0,1
302,71,10,0,8.968692217953503,1.5167281790636489,1.035,0,24,0,1,0,0,1,1,100,25.166706630960107,21.635679129036145,1,1,0,1
302,72,10,0,7.003434005659073,-4.868852227460594,1.035,0,24,0,1,0,0,1,1,100,23.252090252935886,19.579232885120437,1,1,0,1
302,73,76,7,32.9824945977889,-32.755865254672244,1.035,0,89,0,1,0,0,1,1,100,90.34645403493197,40.19786613035948,1,1,0,1
302,74,76,7,30.08165518473834,-32.84399158437736,1.035,0,89,0,1,0,0,1,1,100,98.58191090878098,25.648834146521978,1,1,0,1
307,75,80,17.2,72.50174985732883,16.529589163139462,1.025,0,118,0,1,0,0,1,1,100,87.1694745728746,2.4717555881943554,1,1,0,1
307,76,80,17.2,71.02356689237058,15.122953369282186,1.025,0,118,0,1,0,0,1,1,100,93.1986966310069,1.40949812950565,1,1,0,1
307,77,80,17.2,64.12426041997969,-6.898589844815433,1.025,0,118,0,1,0,0,1,1,100,125.90802330989392,71.879683053121,1,1,0,1
313,78,95.1,40.7,66.8990141749382,1.1499692536890507,1.02,0,232,0,1,0,0,1,1,100,227.0844035244547,65.50057242861715,1,1,0,1
313,79,95.1,40.7,101.28803225606681,6.383995871990933,1.02,0,232,0,1,0,0,1,1,100,210.3176244586706,63.80527943794846,1,1,0,1
313,80,95.1,40.7,87.10129460319877,9.212167505174875,1.02,0,232,0,1,0,0,1,1,100,255.9495211449452,162.8819280402153,1,1,0,1
314,81,0,13.68,140.93274793587625,-107.99516533268616,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.3097694790922105,2.6096340095624333,1.014,0,14,0,1,0,0,1,1,100,9.33837828040123,0.915989765971899,1,1,0,1
315,83,12,0,4.883796053007245,-2.8868477133102726,1.014,0,14,0,1,0,0,1,1,100,11.562008913606405,1.7216775397005961,1,1,0,1
315,84,12,0,6.687637644354254,1.0554074191488318,1.014,0,14,0,1,0,0,1,1,100,10.006865055486559,3.234973269538757,1,1,0,1
315,85,12,0,5.279308330547064,-1.549185499269516,1.014,0,14,0,1,0,0,1,1,100,13.053878758661448,2.4726441640779377,1,1,0,1
315,86,12,0,6.640237283706664,-0.33780614482239013,1.014,0,14,0,1,0,0,1,1,100,14.440989296324553,4.7873619790747775,1,1,0,1
315,87,155,0.048,58.40490940585732,-66.25260299677029,1.014,0,182,0,1,0,0,1,1,100,201.0175999784842,107.07274621126707,1,1,0,1
316,88,155,25.22,78.82841038703918,-79.17597426520663,1.017,0,182,0,1,0,0,1,1,100,147.58180879987776,25.542905454174615,1,1,0,1
318,89,400,137.4,225.99658693186936,-93.0700597749092,1.05,0,471,0,1,0,0,1,1,100,424.1642489470541,209.35329301282758,1,1,0,1
321,90,400,108.2,204.47788438759744,-18.70983683038503,1.05,0,471,0,1,0,0,1,1,100,360.0240805186331,126.4373324485496,1,1,0,1
322,91,50,-4.96,15.785074558109045,-11.666844584140925,1.05,0,53,0,1,0,0,1,1,100,38.70123835513368,10.114226035890514,1,1,0,1
322,92,50,-4.96,13.19353959262371,-10.702828774042429,1.05,0,53,0,1,0,0,1,1,100,48.458047930616885,46.522801648692386,1,1,0,1
322,93,50,-4.96,14.242262876778842,-6.587849465291946,1.05,0,53,0,1,0,0,1,1,100,35.54815885145217,9.039689908427883,1,1,0,1
322,94,50,-4.96,19.520508509129286,-0.8081736315041752,1.05,0,53,0,1,0,0,1,1,100,64.45659201126546,19.043641404714435,1,1,0,1
322,95,50,-4.96,16.708066661655902,-9.54037317717448,1.05,0,53,0,1,0,0,1,1,100,61.294474224559956,13.429594177287065,1,1,0,1
322,96,50,-4.96,13.974798767268657,-5.352534928917885,1.05,0,53,0,1,0,0,1,1,100,48.09586448362097,23.230425972409407,1,1,0,1
323,97,155,31.79,90.34908333048224,-78.10225449874997,1.05,0,182,0,1,0,0,1,1,100,129.26837124745362,38.658496960892805,1,1,0,1
323,98,155,31.79,70.57359821349382,-23.03440968645735,1.05,0,182,0,1,0,0,1,1,100,172.0427022499498,76.53780769032892,1,1,0,1
323,99,350,71.78,145.96428103046492,-0.9107463888358325,1.05,0,412,0,1,0,0,1,1,100,360.64592638052994,148.48359821690238,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
