 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,59.94638065025824,17.108318740161693,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,55.83743998672818,15.04643692944478,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,124.50267405507154,31.48729683064325,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,48.01228304892518,7.516923463111509,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,45.754674773172475,7.656109073804318,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,74.09029307749049,25.111149468258954,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,95.40869171806263,20.16808347471873,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,86.03208101265938,20.824639239653013,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,99.92199005593895,29.158635245860555,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,98.3233954634175,24.626619541531426,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,225.25645905521816,38.17806696035396,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,115.97694752492727,27.770377509923005,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,179.15576835053963,39.80653744484782,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,71.72257868086918,16.439110821646636,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,288.72640754503965,50.11606292990204,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,104.58608926490915,31.022603623528124,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,62.95094742373823,15.057488403898011,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,94.7201682611771,11.471141246736423,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,56.90599934012638,14.591133051169106,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,112.08401008141972,29.022229944424613,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,62.49138366651898,11.245168292837217,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,37.69665065692943,9.088988057258259,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,116.73481014188715,19.15987967721429,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,61.39679546302068,14.776905733809109,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,121.87491469457383,29.759521183247678,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,140.55964808702933,25.731313631999306,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,110.57342086327796,35.688193819781766,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,224.84250253389965,43.12381742511978,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,138.13669821917398,25.115751805820363,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,243.24705290832722,35.25419627273082,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,86.78219126801939,17.365167876013555,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,298.6718872305128,60.69138631249053,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,159.51445038757984,20.67930204278254,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,74.96008731100558,15.849142458798644,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,78.88773658788074,11.866675942004006,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,79.11402923787708,16.716199584796094,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,98.98346309156622,29.682740712546742,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,43.98133912669709,11.108147524427622,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,43.12197199795595,10.296831435004435,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,119.30468986023926,14.022980501212924,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,90.84436489102082,15.845643902511801,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,108.8427798621797,17.268964257921787,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,93.91558182559675,26.111641132224353,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,112.34972786473645,19.661063473558052,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,210.12749309885226,40.26158997348183,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,147.33162582019895,22.076656554292793,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,252.3450915428932,38.810208946752546,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,61.13275317316409,12.143849917469547,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,249.06291601434472,58.8077848637581,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,162.02550015354026,30.178588007702444,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,99.00238104178905,18.819598425494135,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.02547126216814,-2.0973743707872927,1.035,0,24,0,1,0,0,1,1,100,25.554321764037013,22.049817140782253,1,1,0,1
101,2,10,0,11.824104931671172,0.5628692829050124,1.035,0,24,0,1,0,0,1,1,100,20.229932627640665,15.375659031849356,1,1,0,1
101,3,76,14.1,25.882364917080846,-22.610924197826538,1.035,0,89,0,1,0,0,1,1,100,72.16618250999599,22.602354457862674,1,1,0,1
101,4,76,14.1,35.905942941550165,-11.056260683340945,1.035,0,89,0,1,0,0,1,1,100,93.30783088169993,26.373295369222774,1,1,0,1
102,5,10,0,12.84946523513645,2.0764025961980224,1.035,0,24,0,1,0,0,1,1,100,22.226570401340723,18.11705731296912,1,1,0,1
102,6,10,0,11.215316572692245,3.3668740689754495,1.035,0,24,0,1,0,0,1,1,100,17.871026573702693,13.877428190289066,1,1,0,1
102,7,76,7,21.181200167164207,-47.887650107266396,1.035,0,89,0,1,0,0,1,1,100,78.4748314511031,15.758227559551607,1,1,0,1
102,8,76,7,26.83511642133817,-12.618652438512065,1.035,0,89,0,1,0,0,1,1,100,59.184997010231015,3.728530056625601,1,1,0,1
107,9,80,17.2,48.12488003354519,3.0804660161957074,1.025,0,118,0,1,0,0,1,1,100,83.71920260135084,30.286865511443466,1,1,0,1
107,10,80,17.2,58.183915679343045,-0.6144560314714909,1.025,0,118,0,1,0,0,1,1,100,129.7531598387286,36.96154108038172,1,1,0,1
107,11,80,17.2,63.23448505438864,17.2745989272371,1.025,0,118,0,1,0,0,1,1,100,103.44919010531157,33.41951309237629,1,1,0,1
113,12,95.1,40.7,70.81290010735393,-8.332980506122112,1.02,0,232,0,1,0,0,1,1,100,152.30849456558934,50.83396919283781,1,1,0,1
113,13,95.1,40.7,70.64631835371256,-18.775396283715963,1.02,0,232,0,1,0,0,1,1,100,164.08151952992193,28.262554238005436,1,1,0,1
113,14,95.1,40.7,91.72826533764601,2.9806045331060886,1.02,0,232,0,1,0,0,1,1,100,197.4361335528549,79.11842357230374,1,1,0,1
114,15,0,13.7,144.70525421202183,-77.82507486408576,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.496181981638074,-2.8194412442855548,1.014,0,14,0,1,0,0,1,1,100,12.732682093419136,2.712782585956157,1,1,0,1
115,17,12,0,4.885711187124252,0.06869500642642379,1.014,0,14,0,1,0,0,1,1,100,10.192399975843728,0.9064120243862277,1,1,0,1
115,18,12,0,4.695457938406616,-2.419514219183476,1.014,0,14,0,1,0,0,1,1,100,11.75186461620033,0.9207573180645721,1,1,0,1
115,19,12,0,7.412885634228587,0.6488008243963117,1.014,0,14,0,1,0,0,1,1,100,11.97130329553038,3.20190048058401,1,1,0,1
115,20,12,0,6.304539089463652,1.3632696993649018,1.014,0,14,0,1,0,0,1,1,100,9.797135724686086,1.2162117743119598,1,1,0,1
115,21,155,0.05,96.05686780065298,-11.394578615669161,1.014,0,182,0,1,0,0,1,1,100,127.04398087295704,15.436428646335841,1,1,0,1
116,22,155,25.22,89.4373292401433,-61.228224572725594,1.017,0,182,0,1,0,0,1,1,100,143.6947240489535,41.48528481405229,1,1,0,1
118,23,400,137.4,141.85050673782825,-119.41917511634529,1.05,0,471,0,1,0,0,1,1,100,477.5480158627033,248.54701837524772,1,1,0,1
121,24,400,108.2,220.40373410098252,31.217313390225144,1.05,0,471,0,1,0,0,1,1,100,309.97827449813485,33.574561341665685,1,1,0,1
122,25,50,-4.96,14.272132698446512,-12.371321336738767,1.05,0,53,0,1,0,0,1,1,100,64.87483617616819,25.50854006549345,1,1,0,1
122,26,50,-4.96,13.676143278181552,-9.347372363507748,1.05,0,53,0,1,0,0,1,1,100,49.924185315612704,14.628272225324137,1,1,0,1
122,27,50,-4.96,17.248583513498307,-11.823903332930058,1.05,0,53,0,1,0,0,1,1,100,37.77565436903387,6.727708292329999,1,1,0,1
122,28,50,-4.96,19.338604053109883,-0.33529675705358386,1.05,0,53,0,1,0,0,1,1,100,45.57807007571682,29.365632277524913,1,1,0,1
122,29,50,-4.96,15.838607022166252,-16.38807181157172,1.05,0,53,0,1,0,0,1,1,100,43.65341055439785,0.8848441419287801,1,1,0,1
122,30,50,-4.96,20.151340591162445,-9.6152564259246,1.05,0,53,0,1,0,0,1,1,100,40.19368779147043,15.650506360379035,1,1,0,1
123,31,155,31.79,63.19125384837388,-43.96691503841431,1.05,0,182,0,1,0,0,1,1,100,177.78300321265124,62.47640256319427,1,1,0,1
123,32,155,31.79,80.92098808661103,-64.74047806672752,1.05,0,182,0,1,0,0,1,1,100,146.60498154582456,41.74315891419538,1,1,0,1
123,33,350,71.78,162.5604795687832,-34.76406517438588,1.05,0,412,0,1,0,0,1,1,100,292.32396052917466,136.0855847056955,1,1,0,1
201,34,10,0,10.414958843030035,3.3219139371067286,1.035,0,24,0,1,0,0,1,1,100,22.4514102851972,18.62983757167123,1,1,0,1
201,35,10,0,10.562529843766242,-2.2680532350204903,1.035,0,24,0,1,0,0,1,1,100,20.60570560954511,15.7541494645644,1,1,0,1
201,36,76,14.1,31.89929344737902,-22.74904684699141,1.035,0,89,0,1,0,0,1,1,100,98.4982980908826,27.646969985254103,1,1,0,1
201,37,76,14.1,27.51918641338125,-32.23997493600472,1.035,0,89,0,1,0,0,1,1,100,57.6292165627703,45.568673220802964,1,1,0,1
202,38,10,0,10.930018732324243,2.216199293732643,1.035,0,24,0,1,0,0,1,1,100,17.0366691024974,11.873686300721019,1,1,0,1
202,39,10,0,9.304695621598512,-1.3026276296004653,1.035,0,24,0,1,0,0,1,1,100,14.72929016407579,10.971992967268452,1,1,0,1
202,40,76,7,27.100803817156702,-16.00089930347167,1.035,0,89,0,1,0,0,1,1,100,55.9712563117966,49.650056946810665,1,1,0,1
202,41,76,7,23.506475457921624,-32.883673281176016,1.035,0,89,0,1,0,0,1,1,100,63.70444217845797,10.916437352597711,1,1,0,1
207,42,80,17.2,48.600609180517495,-17.16081283148378,1.025,0,118,0,1,0,0,1,1,100,116.09999203588815,40.25564330397175,1,1,0,1
207,43,80,17.2,63.877771412953734,13.775832918472588,1.025,0,118,0,1,0,0,1,1,100,116.52024438604714,25.24349996936509,1,1,0,1
207,44,80,17.2,76.12846782244743,1.2147888243198537,1.025,0,118,0,1,0,0,1,1,100,85.74635829776524,1.2768506247084446,1,1,0,1
213,45,95.1,40.7,77.83922824263573,14.959866676479578,1.02,0,232,0,1,0,0,1,1,100,203.54234427283518,65.69159594819646,1,1,0,1
213,46,95.1,40.7,95.20409502834082,4.459631122648716,1.02,0,232,0,1,0,0,1,1,100,200.6739082932938,71.2093970644311,1,1,0,1
213,47,95.1,40.7,78.48832674697042,21.632364682853222,1.02,0,232,0,1,0,0,1,1,100,158.767260867171,39.8534552741656,1,1,0,1
214,48,0,13.68,212.8638497646898,-47.37452670466155,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.202847568690777,1.826132833678276,1.014,0,14,0,1,0,0,1,1,100,13.616924609988928,1.8182448439300067,1,1,0,1
215,50,12,0,7.034569433704018,0.8048167672008262,1.014,0,14,0,1,0,0,1,1,100,15.125285425409674,3.3520248911529755,1,1,0,1
215,51,12,0,5.372979531716556,-1.8127274421975015,1.014,0,14,0,1,0,0,1,1,100,12.88508596904576,4.185516754612328,1,1,0,1
215,52,12,0,4.969171931874007,0.02018947759643197,1.014,0,14,0,1,0,0,1,1,100,12.456109064631164,2.0292875371500845,1,1,0,1
215,53,12,0,7.302313873451204,2.3367278094403456,1.014,0,14,0,1,0,0,1,1,100,12.550365961343049,4.739717556685209,1,1,0,1
215,54,155,0.048,94.2498985901475,-36.958387453109026,1.014,0,182,0,1,0,0,1,1,100,174.85057248477824,54.992118128656884,1,1,0,1
216,55,155,25.22,62.16910268366337,-99.93447594810277,1.017,0,182,0,1,0,0,1,1,100,197.86515885032713,110.60696079934714,1,1,0,1
218,56,400,137.4,248.83659522980452,-24.998689009808004,1.05,0,471,0,1,0,0,1,1,100,356.25780085101724,18.281852095387876,1,1,0,1
221,57,400,108.2,176.98089588433504,-129.5591959869489,1.05,0,471,0,1,0,0,1,1,100,349.3822110630572,12.289723199792206,1,1,0,1
222,58,50,-4.96,14.961018031835556,-18.62593239536509,1.05,0,53,0,1,0,0,1,1,100,42.21785876899957,23.56163222258599,1,1,0,1
222,59,50,-4.96,13.717483023554086,-10.946483223978431,1.05,0,53,0,1,0,0,1,1,100,42.15301364194601,4.773294876795255,1,1,0,1
222,60,50,-4.96,20.78703668266535,-0.6051087119616554,1.05,0,53,0,1,0,0,1,1,100,47.70052726380527,39.85837691335399,1,1,0,1
222,61,50,-4.96,16.532426692545414,-8.697061520535499,1.05,0,53,0,1,0,0,1,1,100,59.18555369833485,3.0379721615463566,1,1,0,1
222,62,50,-4.96,17.730139239877463,-3.521410688944158,1.05,0,53,0,1,0,0,1,1,100,44.606162859126925,22.240934674009036,1,1,0,1
222,63,50,-4.96,16.626312597841025,-12.179223435930908,1.05,0,53,0,1,0,0,1,1,100,44.55145509913564,2.7988540260670702,1,1,0,1
223,64,155,31.79,56.67947896942496,-108.34711830923334,1.05,0,182,0,1,0,0,1,1,100,140.16371722635813,35.790553624532194,1,1,0,1
223,65,155,31.79,82.64080802351236,-48.35363698517904,1.05,0,182,0,1,0,0,1,1,100,187.26066265814006,73.61642136278097,1,1,0,1
223,66,350,71.78,141.80172083666548,-2.24650060525164,1.05,0,412,0,1,0,0,1,1,100,322.9266607388854,63.56044420320541,1,1,0,1
301,67,10,0,8.5648850989528,-3.6203624345362186,1.035,0,24,0,1,0,0,1,1,100,14.27588569652289,11.034204090051352,1,1,0,1
301,68,10,0,12.263545739464462,5.250940473284573,1.035,0,24,0,1,0,0,1,1,100,16.616163635626435,13.514208004074172,1,1,0,1
301,69,76,14.1,36.89753558160738,-18.228777709184214,1.035,0,89,0,1,0,0,1,1,100,57.35680319927633,14.341260329857477,1,1,0,1
301,70,76,14.1,31.533828735351562,-19.904576318105683,1.035,0,89,0,1,0,0,1,1,100,54.38970124218612,50.993777190434315,1,1,0,1
302,71,10,0,8.289192345459014,-1.7644922928884625,1.035,0,24,0,1,0,0,1,1,100,19.88841258920729,15.96149732420221,1,1,0,1
302,72,10,0,10.077324090525508,-0.3850320093333721,1.035,0,24,0,1,0,0,1,1,100,23.546252362430096,18.630556985363366,1,1,0,1
302,73,76,7,26.285916360095143,-35.71802610694431,1.035,0,89,0,1,0,0,1,1,100,62.5131228512153,2.1468116560205814,1,1,0,1
302,74,76,7,35.82953025167808,-11.09911325480789,1.035,0,89,0,1,0,0,1,1,100,57.416767910681656,51.08743873329468,1,1,0,1
307,75,80,17.2,72.18660384323448,25.728651341982186,1.025,0,118,0,1,0,0,1,1,100,126.33364495355637,47.5149508600589,1,1,0,1
307,76,80,17.2,66.19420827180147,-11.077951647341251,1.025,0,118,0,1,0,0,1,1,100,90.15064668375999,33.935398298781365,1,1,0,1
307,77,80,17.2,58.41316407546401,-6.128587307408452,1.025,0,118,0,1,0,0,1,1,100,74.76464645005763,17.319043078459806,1,1,0,1
313,78,95.1,40.7,81.55496379360557,-5.683858886361122,1.02,0,232,0,1,0,0,1,1,100,254.7603416844737,131.43483299079352,1,1,0,1
313,79,95.1,40.7,77.5477308742702,-21.472776252776384,1.02,0,232,0,1,0,0,1,1,100,177.31252188319343,73.64746090020753,1,1,0,1
313,80,95.1,40.7,96.0957040078938,36.40704783797265,1.02,0,232,0,1,0,0,1,1,100,149.8901191771496,26.289589850043384,1,1,0,1
314,81,0,13.68,257.2671027109027,12.67624668078497,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.05302307382226,-2.0315093088895075,1.014,0,14,0,1,0,0,1,1,100,14.866845728829503,4.919746282473206,1,1,0,1
315,83,12,0,5.413678705785424,-1.401274170354009,1.014,0,14,0,1,0,0,1,1,100,10.581429675221443,6.468805492377829,1,1,0,1
315,84,12,0,5.737564692087471,-1.1692393798381104,1.014,0,14,0,1,0,0,1,1,100,15.380991942621769,8.066071354039014,1,1,0,1
315,85,12,0,5.358929118420928,-2.0330883144401026,1.014,0,14,0,1,0,0,1,1,100,15.302245196141302,3.2602867563441364,1,1,0,1
315,86,12,0,6.925563926249743,1.03712866846472,1.014,0,14,0,1,0,0,1,1,100,13.936317819915713,1.4857124355062865,1,1,0,1
315,87,155,0.048,101.81763358786704,-30.464485215488807,1.014,0,182,0,1,0,0,1,1,100,175.50582645903341,96.39025137750433,1,1,0,1
316,88,155,25.22,98.46353179588914,-8.53835953213273,1.017,0,182,0,1,0,0,1,1,100,148.57415667036548,75.33776799454354,1,1,0,1
318,89,400,137.4,196.56225522980094,-27.676662502344698,1.05,0,471,0,1,0,0,1,1,100,317.90459306910634,93.38748173322529,1,1,0,1
321,90,400,108.2,231.89741753973067,-25.98783432971686,1.05,0,471,0,1,0,0,1,1,100,390.8002678863704,39.68459844123572,1,1,0,1
322,91,50,-4.96,11.294894102960825,-22.183460632059727,1.05,0,53,0,1,0,0,1,1,100,41.97945709573105,9.217508396806503,1,1,0,1
322,92,50,-4.96,12.207027126848697,-11.317303850036115,1.05,0,53,0,1,0,0,1,1,100,39.93662529159337,4.640961242839694,1,1,0,1
322,93,50,-4.96,19.204416631907225,-12.430494705401362,1.05,0,53,0,1,0,0,1,1,100,46.712480469141155,26.743750463162996,1,1,0,1
322,94,50,-4.96,11.842511325329541,-13.009508237615227,1.05,0,53,0,1,0,0,1,1,100,35.944264978170395,6.27561653553527,1,1,0,1
322,95,50,-4.96,19.793066618591546,-9.023971355520189,1.05,0,53,0,1,0,0,1,1,100,41.04670016327873,40.62015295819482,1,1,0,1
322,96,50,-4.96,17.280976156145336,-8.663921434804795,1.05,0,53,0,1,0,0,1,1,100,63.45456047914922,19.314972579013556,1,1,0,1
323,97,155,31.79,60.2052245363593,-37.209337638691075,1.05,0,182,0,1,0,0,1,1,100,183.0870763962157,74.32266282911878,1,1,0,1
323,98,155,31.79,91.69966930150986,-28.37614779919386,1.05,0,182,0,1,0,0,1,1,100,111.518886676291,104.47516753158968,1,1,0,1
323,99,350,71.78,135.57757975766435,-46.121173753635986,1.05,0,412,0,1,0,0,1,1,100,277.3088971944525,95.34661466814572,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
