 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,77.05635582915544,14.034491271746624,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,85.24542968233783,11.583375582260079,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,146.49010326544382,33.043514349012725,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,43.66893365026172,7.85316413393081,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,53.92828483374095,12.185749656299036,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,112.78106363002249,20.224408230751006,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,92.76794645506307,12.324736841751726,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,145.4310686021932,17.932196152037008,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,125.06427952753148,26.71461232768502,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,171.72096979994745,29.90290596029721,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,170.64066353860616,37.75914678036589,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,149.61580824165065,31.52974018678875,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,221.72942871397203,40.48618744489252,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,82.07716565298847,13.36011307117436,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,193.30224251590738,60.70466473014783,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,151.7179975491143,29.49409777050116,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,90.69832306206821,14.460637505176663,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,55.78456108915116,19.528878589489686,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,58.53765319917058,12.254418651550077,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,102.21926398579683,29.209392668924384,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,63.07967753357626,13.022212535091676,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,36.4028031252332,9.858850198542326,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,67.34594579954558,14.541843713782914,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,65.97680474938242,20.688124443028354,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,114.34334246500921,30.118208811793245,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,101.6234578580875,32.42327785669081,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,102.19775308522301,21.144053283143787,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,234.130857565003,48.337167546731884,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,170.16015042997543,28.57178344004327,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,258.1641177356549,54.29470219177007,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,72.48244063092861,13.755334447187371,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,171.54210300489314,49.199530518245325,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,118.87307344385447,30.017328655040497,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,67.95533825817704,20.313788178467288,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,58.98507165515441,11.316388739056606,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,71.01831008374826,11.809529661890119,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,122.10003243994619,23.929114175173826,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,65.85118218056839,12.954185604114784,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,55.362881625831555,12.605705631307606,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,114.9485675416846,22.603345556203838,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,89.68047421445372,15.897838020905619,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,142.77742211222326,19.98837305024732,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,132.18457720095407,29.486222982314786,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,164.20248196721565,29.713796426592396,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,148.9653545594376,40.69133647365504,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,133.46358580209633,20.718966365736723,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,165.59855162506335,55.93056519935131,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,65.09244870861991,11.683496213813312,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,198.68110379479873,61.213859604242074,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,118.48205818435537,28.93538212362388,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,102.75425817457436,13.205147344471513,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.042044518515468,-1.203652479685843,1.035,0,24,0,1,0,0,1,1,100,19.48898123856634,14.662681095534936,1,1,0,1
101,2,10,0,10.167125957086682,1.3759641232900321,1.035,0,24,0,1,0,0,1,1,100,22.252371514216065,17.535567294489592,1,1,0,1
101,3,76,14.1,28.505729987751693,-30.280849169939756,1.035,0,89,0,1,0,0,1,1,100,84.04976607020944,7.780996801219885,1,1,0,1
101,4,76,14.1,32.852312439121306,-13.061327917035669,1.035,0,89,0,1,0,0,1,1,100,76.46750025935471,30.29280420996249,1,1,0,1
102,5,10,0,12.054410746786743,3.531178889796138,1.035,0,24,0,1,0,0,1,1,100,17.584163134917617,12.689313641143965,1,1,0,1
102,6,10,0,11.89405237045139,-0.472891665995121,1.035,0,24,0,1,0,0,1,1,100,17.304409293457866,13.716489597186447,1,1,0,1
102,7,76,7,26.62329988181591,-41.31612713448703,1.035,0,89,0,1,0,0,1,1,100,84.43777932915837,24.06917462442071,1,1,0,1
102,8,76,7,26.614271117839962,-27.151206416077912,1.035,0,89,0,1,0,0,1,1,100,94.16422313302756,43.641600630134356,1,1,0,1
107,9,80,17.2,48.0972799770534,-11.832325061783202,1.025,0,118,0,1,0,0,1,1,100,127.86731206346302,68.5395531519316,1,1,0,1
107,10,80,17.2,74.03026834689081,19.859064599499106,1.025,0,118,0,1,0,0,1,1,100,84.95857882779092,20.001149425515905,1,1,0,1
107,11,80,17.2,42.949835364706814,-31.671221863478422,1.025,0,118,0,1,0,0,1,1,100,93.96601098589599,28.659628202440217,1,1,0,1
113,12,95.1,40.7,82.68377462029457,22.025610331445932,1.02,0,232,0,1,0,0,1,1,100,138.9948377217166,2.2830114998505167,1,1,0,1
113,13,95.1,40.7,67.73338007554412,-6.88443747907877,1.02,0,232,0,1,0,0,1,1,100,174.86143817286938,71.39046695364405,1,1,0,1
113,14,95.1,40.7,78.63001937791705,-17.016547925770283,1.02,0,232,0,1,0,0,1,1,100,190.86859801248647,84.89178400749573,1,1,0,1
114,15,0,13.7,202.96877086162567,23.842180487699807,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.428315638564527,-2.151585615612567,1.014,0,14,0,1,0,0,1,1,100,14.05772154852748,3.762815264761448,1,1,0,1
115,17,12,0,6.508493707235903,1.4837579858489347,1.014,0,14,0,1,0,0,1,1,100,9.829099057987332,2.9311984696499627,1,1,0,1
115,18,12,0,4.745831814408302,-0.801640071999282,1.014,0,14,0,1,0,0,1,1,100,14.432941269502045,5.682996432110668,1,1,0,1
115,19,12,0,6.856295818090438,-0.23154928134754282,1.014,0,14,0,1,0,0,1,1,100,10.452546829730274,2.210689690411092,1,1,0,1
115,20,12,0,4.967260622419417,-2.561393715161831,1.014,0,14,0,1,0,0,1,1,100,9.820830230042338,2.5609267144650225,1,1,0,1
115,21,155,0.05,74.14505756273866,-76.63943702215329,1.014,0,182,0,1,0,0,1,1,100,123.007692173589,44.25187243295366,1,1,0,1
116,22,155,25.22,66.83297141641378,-101.53824828891084,1.017,0,182,0,1,0,0,1,1,100,149.5833344210405,78.95295246365713,1,1,0,1
118,23,400,137.4,166.86281356960535,-65.88510328438133,1.05,0,471,0,1,0,0,1,1,100,509.9244430474937,210.7442493364215,1,1,0,1
121,24,400,108.2,144.31993421167135,-173.4703749185428,1.05,0,471,0,1,0,0,1,1,100,437.80172895640135,218.69193527847528,1,1,0,1
122,25,50,-4.96,11.277438899129628,-11.440818129293621,1.05,0,53,0,1,0,0,1,1,100,64.37599216820674,27.975313521455988,1,1,0,1
122,26,50,-4.96,17.242465707659722,-11.570077191200106,1.05,0,53,0,1,0,0,1,1,100,59.56458671949804,22.154640436638147,1,1,0,1
122,27,50,-4.96,14.700301159918308,-6.316722445376218,1.05,0,53,0,1,0,0,1,1,100,50.77588089741767,11.930617397891199,1,1,0,1
122,28,50,-4.96,11.491624339669942,-7.086081388685853,1.05,0,53,0,1,0,0,1,1,100,62.131776073947556,20.58382259448991,1,1,0,1
122,29,50,-4.96,16.448757028579713,-14.831154638621953,1.05,0,53,0,1,0,0,1,1,100,59.07527881674468,21.242938314098858,1,1,0,1
122,30,50,-4.96,11.853855857998132,-15.67869133045897,1.05,0,53,0,1,0,0,1,1,100,50.02012611599639,48.79238325342709,1,1,0,1
123,31,155,31.79,95.44140951707959,-27.862624302972108,1.05,0,182,0,1,0,0,1,1,100,162.18878870271146,60.14210103728111,1,1,0,1
123,32,155,31.79,99.78842994943261,-66.50025919917971,1.05,0,182,0,1,0,0,1,1,100,194.01803945936263,95.15106192389503,1,1,0,1
123,33,350,71.78,172.85702836001292,-9.709975002333493,1.05,0,412,0,1,0,0,1,1,100,293.93847546074534,115.62285980815065,1,1,0,1
201,34,10,0,12.79194537177682,2.9999475893564522,1.035,0,24,0,1,0,0,1,1,100,14.337841693311928,8.968260802049189,1,1,0,1
201,35,10,0,10.932840765453875,-1.618402370251717,1.035,0,24,0,1,0,0,1,1,100,25.030363699421287,20.2093219598569,1,1,0,1
201,36,76,14.1,37.59497268917039,-11.552635066211224,1.035,0,89,0,1,0,0,1,1,100,58.350461966171856,8.001903414204719,1,1,0,1
201,37,76,14.1,30.84827100578696,-17.476678533479568,1.035,0,89,0,1,0,0,1,1,100,59.91966498997062,8.090825014971195,1,1,0,1
202,38,10,0,8.309135136660188,-2.303007193375379,1.035,0,24,0,1,0,0,1,1,100,19.107798635028303,14.41319381938316,1,1,0,1
202,39,10,0,12.332920075394213,4.7109002340585,1.035,0,24,0,1,0,0,1,1,100,16.87969442922622,12.636740381214768,1,1,0,1
202,40,76,7,31.7592372559011,-15.301908483030275,1.035,0,89,0,1,0,0,1,1,100,53.34030422065406,7.623055684901772,1,1,0,1
202,41,76,7,31.708196335472167,-39.626525052357465,1.035,0,89,0,1,0,0,1,1,100,57.7784577826038,2.813657879951161,1,1,0,1
207,42,80,17.2,52.99369650520384,-11.247977899387479,1.025,0,118,0,1,0,0,1,1,100,116.46842011250556,59.75994846317917,1,1,0,1
207,43,80,17.2,76.78946616500616,30.904471328482032,1.025,0,118,0,1,0,0,1,1,100,104.26419625990093,51.49037805967965,1,1,0,1
207,44,80,17.2,44.002513630315654,-16.142677822150297,1.025,0,118,0,1,0,0,1,1,100,83.24127218220383,25.366130052134395,1,1,0,1
213,45,95.1,40.7,90.8232271745801,19.010796703398228,1.02,0,232,0,1,0,0,1,1,100,195.65357863903046,79.71164463381514,1,1,0,1
213,46,95.1,40.7,87.01782231405377,5.8479920625686646,1.02,0,232,0,1,0,0,1,1,100,150.8202159424778,42.247364749549874,1,1,0,1
213,47,95.1,40.7,88.49515638500452,1.5923181362450123,1.02,0,232,0,1,0,0,1,1,100,217.73487274930812,98.07754932141164,1,1,0,1
214,48,0,13.68,192.88204074837267,-60.176884662359925,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.805665586795658,-0.6692302825860681,1.014,0,14,0,1,0,0,1,1,100,9.388906298764049,9.061752915784767,1,1,0,1
215,50,12,0,6.488202414661647,0.016293450817467026,1.014,0,14,0,1,0,0,1,1,100,11.22939814813435,5.456292006141039,1,1,0,1
215,51,12,0,4.910528968088329,0.3807461461052304,1.014,0,14,0,1,0,0,1,1,100,10.630829776078464,1.8093261205968185,1,1,0,1
215,52,12,0,6.57541217431426,2.159658436104655,1.014,0,14,0,1,0,0,1,1,100,11.205530234612525,1.7182874490693223,1,1,0,1
215,53,12,0,5.101203818991781,-1.9075211897492395,1.014,0,14,0,1,0,0,1,1,100,14.77613924536854,6.715224854238333,1,1,0,1
215,54,155,0.048,95.22420704737306,2.6050033420324326,1.014,0,182,0,1,0,0,1,1,100,114.19611599063501,60.94342683545771,1,1,0,1
216,55,155,25.22,66.72651326656342,-58.97160398820415,1.017,0,182,0,1,0,0,1,1,100,151.01604274497367,49.14308666231808,1,1,0,1
218,56,400,137.4,228.57967871241271,48.013333755079685,1.05,0,471,0,1,0,0,1,1,100,402.06162882968783,27.77170031797141,1,1,0,1
221,57,400,108.2,229.27462993189692,-81.47746530361474,1.05,0,471,0,1,0,0,1,1,100,289.9831707775593,164.3499722203388,1,1,0,1
222,58,50,-4.96,12.959084195643662,-13.904670725297184,1.05,0,53,0,1,0,0,1,1,100,43.672306053340435,14.057499330163198,1,1,0,1
222,59,50,-4.96,14.409900435060262,-9.824435395654291,1.05,0,53,0,1,0,0,1,1,100,59.09998797578737,20.260924666654326,1,1,0,1
222,60,50,-4.96,17.78709219098091,-15.636343965772543,1.05,0,53,0,1,0,0,1,1,100,60.488564390689135,59.443130755168525,1,1,0,1
222,61,50,-4.96,17.564751087129117,-15.873630183190109,1.05,0,53,0,1,0,0,1,1,100,48.70098190149292,47.13615498353537,1,1,0,1
222,62,50,-4.96,16.69917662963271,-11.862089068442586,1.05,0,53,0,1,0,0,1,1,100,38.13109104055911,3.966734619200713,1,1,0,1
222,63,50,-4.96,17.60340586975217,-12.758963664621113,1.05,0,53,0,1,0,0,1,1,100,53.3117127069272,46.103467275482686,1,1,0,1
223,64,155,31.79,98.788797929883,-35.23454803600907,1.05,0,182,0,1,0,0,1,1,100,187.38447061413902,83.41831535908862,1,1,0,1
223,65,155,31.79,76.91427094489336,-60.36166143231094,1.05,0,182,0,1,0,0,1,1,100,120.26697384170255,19.90727649617473,1,1,0,1
223,66,350,71.78,118.75464279670267,-33.59849882777782,1.05,0,412,0,1,0,0,1,1,100,259.28706753766164,18.59774084202948,1,1,0,1
301,67,10,0,7.585700408089906,-5.020777330733836,1.035,0,24,0,1,0,0,1,1,100,19.56755216792226,16.01179376035929,1,1,0,1
301,68,10,0,12.117404262535274,0.5708916932344437,1.035,0,24,0,1,0,0,1,1,100,24.71240915544331,21.338031398458405,1,1,0,1
301,69,76,14.1,34.86035584565252,-4.52268202742561,1.035,0,89,0,1,0,0,1,1,100,64.31348327193409,1.1368089199111804,1,1,0,1
301,70,76,14.1,32.63374944822863,-6.654576873872429,1.035,0,89,0,1,0,0,1,1,100,55.04061031304299,53.48923621162329,1,1,0,1
302,71,10,0,10.319615465588868,1.3230033293366432,1.035,0,24,0,1,0,0,1,1,100,15.445520725101233,10.541106542209164,1,1,0,1
302,72,10,0,10.23628669558093,0.20077072083950043,1.035,0,24,0,1,0,0,1,1,100,24.78942454047501,19.335620938502252,1,1,0,1
302,73,76,7,29.74015346635133,-10.422983969794586,1.035,0,89,0,1,0,0,1,1,100,74.2317612707615,2.3903450232744206,1,1,0,1
302,74,76,7,25.86381451645866,-42.895661152899265,1.035,0,89,0,1,0,0,1,1,100,97.84053811728954,33.826199127435686,1,1,0,1
307,75,80,17.2,48.35205940715968,-5.585584360174842,1.025,0,118,0,1,0,0,1,1,100,102.03218208625913,43.118326257681474,1,1,0,1
307,76,80,17.2,73.42949911672622,17.914963002316654,1.025,0,118,0,1,0,0,1,1,100,111.93334032781421,37.17964235343969,1,1,0,1
307,77,80,17.2,74.98528082761914,28.126544759608812,1.025,0,118,0,1,0,0,1,1,100,83.00679936539382,12.463122225599363,1,1,0,1
313,78,95.1,40.7,79.76407035812736,-24.15256955847144,1.02,0,232,0,1,0,0,1,1,100,157.8254760280717,5.416142400053758,1,1,0,1
313,79,95.1,40.7,87.69037298113108,15.33959124237299,1.02,0,232,0,1,0,0,1,1,100,180.25889749969355,67.66727216961792,1,1,0,1
313,80,95.1,40.7,61.530392341315746,-4.029471784830093,1.02,0,232,0,1,0,0,1,1,100,171.22148631489836,46.89309470386709,1,1,0,1
314,81,0,13.68,228.12270036898553,52.16962995706126,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.165492100827397,2.9296058993786582,1.014,0,14,0,1,0,0,1,1,100,10.704134617187083,2.7725339040532724,1,1,0,1
315,83,12,0,4.611250402126461,-1.3044841862283656,1.014,0,14,0,1,0,0,1,1,100,13.506568591855467,1.223319208435715,1,1,0,1
315,84,12,0,5.212727538496257,-0.26351675698533583,1.014,0,14,0,1,0,0,1,1,100,9.661302970536052,0.857430724150718,1,1,0,1
315,85,12,0,7.719818826578559,0.35714165735989845,1.014,0,14,0,1,0,0,1,1,100,8.874753263778985,1.1714289910211348,1,1,0,1
315,86,12,0,6.365198983065785,1.6816414603963503,1.014,0,14,0,1,0,0,1,1,100,12.014554557949303,2.563677068352698,1,1,0,1
315,87,155,0.048,69.18376339972019,-43.568892445415244,1.014,0,182,0,1,0,0,1,1,100,167.59584920317866,79.92271076203325,1,1,0,1
316,88,155,25.22,75.74309910833836,-46.98622137773782,1.017,0,182,0,1,0,0,1,1,100,191.12115784618072,115.1538013715879,1,1,0,1
318,89,400,137.4,202.6376593951136,-105.94522196566692,1.05,0,471,0,1,0,0,1,1,100,318.2479965686798,101.18594211060554,1,1,0,1
321,90,400,108.2,235.37105339579284,-17.48952527763319,1.05,0,471,0,1,0,0,1,1,100,457.82952120527625,140.93234155792743,1,1,0,1
322,91,50,-4.96,20.186785151809453,-11.832576922141016,1.05,0,53,0,1,0,0,1,1,100,44.79789794422686,6.393311711365774,1,1,0,1
322,92,50,-4.96,19.931436459720135,-7.610426346026362,1.05,0,53,0,1,0,0,1,1,100,41.43865747842938,10.027911564088123,1,1,0,1
322,93,50,-4.96,14.626006426662206,-5.730428721196949,1.05,0,53,0,1,0,0,1,1,100,56.74959809053689,15.291397164110094,1,1,0,1
322,94,50,-4.96,12.707065014541149,-18.564103085733947,1.05,0,53,0,1,0,0,1,1,100,52.89615621324628,8.762832025531672,1,1,0,1
322,95,50,-4.96,16.682258524745702,-5.267282996885477,1.05,0,53,0,1,0,0,1,1,100,64.87733843270689,14.299096881877631,1,1,0,1
322,96,50,-4.96,13.331643427908421,-8.48617254309356,1.05,0,53,0,1,0,0,1,1,100,53.474808630999185,16.726317938882865,1,1,0,1
323,97,155,31.79,61.76703014224767,-74.45512657845393,1.05,0,182,0,1,0,0,1,1,100,127.49724735622294,37.46649032307323,1,1,0,1
323,98,155,31.79,70.83460105583072,-76.76770802028477,1.05,0,182,0,1,0,0,1,1,100,145.2070770750288,69.48642821814865,1,1,0,1
323,99,350,71.78,113.51453094743192,-95.66606309614144,1.05,0,412,0,1,0,0,1,1,100,282.96716497512534,54.02105934359136,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
