 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,54.333528086606215,14.387246015575714,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,72.74823269982865,15.449248727875762,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,137.9409265230149,18.43768117648861,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,41.51621817367505,11.48837758004316,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,60.111475050137805,7.7426129623627284,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,94.59004441346191,20.39206253949031,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,98.36481160538388,14.722413254943675,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,152.47928987952338,22.386845888176698,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,87.76909178849193,22.959028212185203,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,97.3307863745007,33.38143546020426,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,158.64102484739735,40.44713672152496,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,125.88115462414642,31.948784540511113,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,251.3068030812121,41.30712463690638,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,55.63639158345759,12.14862421686016,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,221.03349761099432,57.06770852875785,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,97.18721999776605,28.667258752573137,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,108.7210015304625,13.851155476121418,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,59.209707149981696,16.136433612524442,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,61.00625493198247,13.178784985380245,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,98.47255734592304,22.172972214508846,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,36.02047721419455,8.146684784730663,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,53.53527916456545,12.129341470789445,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,95.28686271576807,21.921408973324297,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,72.72307234091568,15.558275988455861,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,143.6383797040486,30.581619399159216,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,88.52563218765543,29.275003854984977,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,129.80723069439804,23.130569849202406,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,128.5687163175072,30.289251184025776,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,107.18978430011467,23.169444833983015,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,158.52131069816434,55.5434618826449,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,81.22325662641786,15.018467824436723,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,174.97823072803544,51.96115091619976,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,89.76175727190761,20.020556770353576,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,100.15469405772686,18.730726982170346,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,68.07977575308345,18.606825648940355,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,84.2170541310696,10.255802455385215,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,88.01716294578462,29.178297383099558,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,50.32813805896332,12.423430747440783,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,48.41677089289706,8.204572426012717,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,111.90270522083827,22.035027702916413,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,98.79780711908244,12.611583898204843,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,132.22471477354912,30.23622646258422,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,121.38150830531492,27.759000510093014,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,111.97003890457538,34.23550575838052,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,214.46973861842974,45.99147439984242,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,103.63487039607614,20.095049315612716,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,208.75815204794705,47.71996120534837,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,61.21414161359891,11.609462697274983,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,212.59786662281408,48.04887809061986,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,142.86768604265862,29.298286137714605,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,103.91862787216901,23.138445457474607,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,10.11248492822051,2.26254815608263,1.035,0,24,0,1,0,0,1,1,100,19.875656760297716,15.840533671434969,1,1,0,1
101,2,10,0,7.47786046937108,0.22984832245856524,1.035,0,24,0,1,0,0,1,1,100,19.307327289134264,14.824931224053728,1,1,0,1
101,3,76,14.1,26.95664973417297,-30.37566231028177,1.035,0,89,0,1,0,0,1,1,100,91.78130933698266,48.83673640605062,1,1,0,1
101,4,76,14.1,21.39704657066613,-43.63071527518332,1.035,0,89,0,1,0,0,1,1,100,64.45629052165896,6.965145042840469,1,1,0,1
102,5,10,0,8.723114694003016,0.9140285532921553,1.035,0,24,0,1,0,0,1,1,100,24.480168637819588,19.945579542955386,1,1,0,1
102,6,10,0,11.793069916777313,2.5653576655313373,1.035,0,24,0,1,0,0,1,1,100,25.3326460653916,20.02514082909562,1,1,0,1
102,7,76,7,32.004454812034965,-22.43180085811764,1.035,0,89,0,1,0,0,1,1,100,91.32094233091922,35.053835692368466,1,1,0,1
102,8,76,7,37.943390634376556,-27.202971517574042,1.035,0,89,0,1,0,0,1,1,100,75.10038173031062,48.32653061192715,1,1,0,1
107,9,80,17.2,45.90297651663422,-6.102672725915909,1.025,0,118,0,1,0,0,1,1,100,71.964628752321,6.351121947981241,1,1,0,1
107,10,80,17.2,76.85282305162401,20.648351993411794,1.025,0,118,0,1,0,0,1,1,100,98.57161006890237,15.358420610427856,1,1,0,1
107,11,80,17.2,64.81619469076395,10.973120659589767,1.025,0,118,0,1,0,0,1,1,100,109.46777353063226,27.87824678933248,1,1,0,1
113,12,95.1,40.7,70.55810622125864,-13.255734242498875,1.02,0,232,0,1,0,0,1,1,100,255.87194227529693,109.9070134197921,1,1,0,1
113,13,95.1,40.7,77.05630853027105,8.019403215497732,1.02,0,232,0,1,0,0,1,1,100,203.58859847290444,86.7392955090222,1,1,0,1
113,14,95.1,40.7,98.85474801808596,16.453313782811165,1.02,0,232,0,1,0,0,1,1,100,206.59221379030498,48.268595120967376,1,1,0,1
114,15,0,13.7,206.4192642271519,20.457059883046952,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.273708068206907,0.7438145633786917,1.014,0,14,0,1,0,0,1,1,100,11.75679668225348,3.4769735354930162,1,1,0,1
115,17,12,0,5.691653445269912,-0.7416237241588544,1.014,0,14,0,1,0,0,1,1,100,11.003726196102797,6.63383732871783,1,1,0,1
115,18,12,0,4.41388131743297,-1.1878572338260716,1.014,0,14,0,1,0,0,1,1,100,14.950145776569842,7.689880795776843,1,1,0,1
115,19,12,0,6.549201229680329,1.5689881428144874,1.014,0,14,0,1,0,0,1,1,100,11.66661431416869,3.0431699359416946,1,1,0,1
115,20,12,0,7.659290426597,1.9858584911562502,1.014,0,14,0,1,0,0,1,1,100,14.950357860513034,3.9576845735684074,1,1,0,1
115,21,155,0.05,72.27550691738725,-87.01691356487572,1.014,0,182,0,1,0,0,1,1,100,197.25273667159493,79.24518621892206,1,1,0,1
116,22,155,25.22,62.52478205040097,-28.917906461283565,1.017,0,182,0,1,0,0,1,1,100,144.98612194345333,35.92719552126947,1,1,0,1
118,23,400,137.4,141.76444468088448,-58.817735782358795,1.05,0,471,0,1,0,0,1,1,100,398.53949109092355,185.23785704281184,1,1,0,1
121,24,400,108.2,173.7953034043312,-24.16932133026421,1.05,0,471,0,1,0,0,1,1,100,423.07517664507037,145.9315886208788,1,1,0,1
122,25,50,-4.96,11.666643077880144,-13.04489383045584,1.05,0,53,0,1,0,0,1,1,100,55.92850144254044,9.656975863035768,1,1,0,1
122,26,50,-4.96,19.37372904866934,-14.138498200662433,1.05,0,53,0,1,0,0,1,1,100,53.99557640776038,14.673042674548924,1,1,0,1
122,27,50,-4.96,19.495610052347182,-4.9177108736708774,1.05,0,53,0,1,0,0,1,1,100,60.42928459588439,1.9463168364018273,1,1,0,1
122,28,50,-4.96,17.77256248369813,-10.326375834830102,1.05,0,53,0,1,0,0,1,1,100,43.13330011442304,41.69743975740836,1,1,0,1
122,29,50,-4.96,12.871331471949816,-9.994847371987998,1.05,0,53,0,1,0,0,1,1,100,42.49472294934093,4.470062908008887,1,1,0,1
122,30,50,-4.96,19.32581277936697,-8.192915794812144,1.05,0,53,0,1,0,0,1,1,100,46.298508218023926,38.06341241686058,1,1,0,1
123,31,155,31.79,64.1978890709579,-91.21177373407409,1.05,0,182,0,1,0,0,1,1,100,177.23943994916044,61.99294963291614,1,1,0,1
123,32,155,31.79,77.0810784958303,-17.362969844136373,1.05,0,182,0,1,0,0,1,1,100,132.4941092976369,40.908521175791975,1,1,0,1
123,33,350,71.78,116.48864238057286,-84.03192097670396,1.05,0,412,0,1,0,0,1,1,100,324.35611658962443,73.94400005228817,1,1,0,1
201,34,10,0,12.239291266538203,-0.5041486644186097,1.035,0,24,0,1,0,0,1,1,100,18.90440700761974,13.720668599670754,1,1,0,1
201,35,10,0,12.463156256824732,3.571484644431621,1.035,0,24,0,1,0,0,1,1,100,24.377442829310894,19.935611297190192,1,1,0,1
201,36,76,14.1,26.662904294673353,-14.482675062958151,1.035,0,89,0,1,0,0,1,1,100,87.90617576651276,17.89737257800998,1,1,0,1
201,37,76,14.1,32.0101043866016,-12.490587967680767,1.035,0,89,0,1,0,0,1,1,100,63.819045937247566,16.268956364132457,1,1,0,1
202,38,10,0,9.652335499878973,2.2193885380402216,1.035,0,24,0,1,0,0,1,1,100,16.72781580220908,13.653778796717525,1,1,0,1
202,39,10,0,7.835508436430246,-2.808441136032343,1.035,0,24,0,1,0,0,1,1,100,23.120380764827132,18.118628165861594,1,1,0,1
202,40,76,7,33.27690740022808,-32.27771485946141,1.035,0,89,0,1,0,0,1,1,100,91.93821554519238,16.594564589187513,1,1,0,1
202,41,76,7,34.408250216860324,-12.060102457879104,1.035,0,89,0,1,0,0,1,1,100,85.63452837839723,24.844742338061344,1,1,0,1
207,42,80,17.2,77.22697146143764,31.311101499013603,1.025,0,118,0,1,0,0,1,1,100,86.53920567594469,9.827668720390648,1,1,0,1
207,43,80,17.2,58.41784688550979,-19.420717298984528,1.025,0,118,0,1,0,0,1,1,100,107.3414152301848,43.45007725292817,1,1,0,1
207,44,80,17.2,57.18534641247243,14.187532723881304,1.025,0,118,0,1,0,0,1,1,100,111.64952932391317,51.11166192335079,1,1,0,1
213,45,95.1,40.7,58.045921456068754,-23.486198980361223,1.02,0,232,0,1,0,0,1,1,100,237.41593763479034,128.1933570169029,1,1,0,1
213,46,95.1,40.7,75.80941329523921,10.708733573555946,1.02,0,232,0,1,0,0,1,1,100,148.32907027313485,27.439415333606277,1,1,0,1
213,47,95.1,40.7,80.65162992849946,-20.897604323923588,1.02,0,232,0,1,0,0,1,1,100,160.50266463011502,55.178215848968804,1,1,0,1
214,48,0,13.68,155.803781459108,-81.96602677693588,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.066314577776939,1.053001476824285,1.014,0,14,0,1,0,0,1,1,100,9.934527033381164,1.560970560126007,1,1,0,1
215,50,12,0,5.071915036160498,-0.35190411116927844,1.014,0,14,0,1,0,0,1,1,100,15.182105378061534,7.444836233407261,1,1,0,1
215,51,12,0,7.204621709883213,0.646076184511184,1.014,0,14,0,1,0,0,1,1,100,8.418785657174885,0.1283493888750673,1,1,0,1
215,52,12,0,7.001285683270544,1.8678897419013092,1.014,0,14,0,1,0,0,1,1,100,15.172289897873997,5.170699188038707,1,1,0,1
215,53,12,0,4.53957011885941,-0.8997617050074043,1.014,0,14,0,1,0,0,1,1,100,14.65854588970542,7.3715073117613805,1,1,0,1
215,54,155,0.048,59.11422088742256,-100.47457306692377,1.014,0,182,0,1,0,0,1,1,100,148.556818415178,55.08111965694697,1,1,0,1
216,55,155,25.22,103.37476151064038,-33.078243661206216,1.017,0,182,0,1,0,0,1,1,100,154.8316714465618,70.03671505715465,1,1,0,1
218,56,400,137.4,233.36001242510974,-62.58721301332116,1.05,0,471,0,1,0,0,1,1,100,473.2581489346922,155.6556396791712,1,1,0,1
221,57,400,108.2,168.68523165583608,-103.0442835344002,1.05,0,471,0,1,0,0,1,1,100,406.7274099215865,135.48647042829543,1,1,0,1
222,58,50,-4.96,17.019953463226557,-9.186817063577472,1.05,0,53,0,1,0,0,1,1,100,46.84056612662971,2.746290850297135,1,1,0,1
222,59,50,-4.96,19.310099312663077,-10.21392379719764,1.05,0,53,0,1,0,0,1,1,100,49.891730558592826,2.4882722832262516,1,1,0,1
222,60,50,-4.96,16.274989692866804,-5.439493372291324,1.05,0,53,0,1,0,0,1,1,100,50.448007353115834,17.561291616253456,1,1,0,1
222,61,50,-4.96,17.782103744894265,-8.621704694256188,1.05,0,53,0,1,0,0,1,1,100,53.254935077857226,27.11625401959033,1,1,0,1
222,62,50,-4.96,18.616361226141453,-1.8434493492357404,1.05,0,53,0,1,0,0,1,1,100,56.48681533290073,56.22009276572389,1,1,0,1
222,63,50,-4.96,15.79172632470727,-11.388635916355998,1.05,0,53,0,1,0,0,1,1,100,40.25525660719722,24.14430326467382,1,1,0,1
223,64,155,31.79,70.06425423175097,-90.97761549288407,1.05,0,182,0,1,0,0,1,1,100,172.5340105916839,49.761704809148796,1,1,0,1
223,65,155,31.79,103.0963463485241,-10.309602354187518,1.05,0,182,0,1,0,0,1,1,100,114.0390265781898,22.55457313201623,1,1,0,1
223,66,350,71.78,117.68620371585712,-100.06821919581853,1.05,0,412,0,1,0,0,1,1,100,386.6955420235172,183.17842164076865,1,1,0,1
301,67,10,0,8.26938049076125,-1.25049211923033,1.035,0,24,0,1,0,0,1,1,100,16.20599785260856,12.55456434842199,1,1,0,1
301,68,10,0,8.5241758688353,-3.0823347670957446,1.035,0,24,0,1,0,0,1,1,100,24.551919469609857,21.517168862707912,1,1,0,1
301,69,76,14.1,29.777260767761618,-23.099810585845255,1.035,0,89,0,1,0,0,1,1,100,72.61868872754276,5.156617634370932,1,1,0,1
301,70,76,14.1,24.444317668676376,-14.641805057413876,1.035,0,89,0,1,0,0,1,1,100,80.92153616212308,33.625140055492516,1,1,0,1
302,71,10,0,10.383910197764635,1.1209904439747334,1.035,0,24,0,1,0,0,1,1,100,18.46733427606523,14.056270525408909,1,1,0,1
302,72,10,0,7.380479181651025,-3.928834933787585,1.035,0,24,0,1,0,0,1,1,100,23.64341134671122,20.578543454799803,1,1,0,1
302,73,76,7,35.42442185757682,-7.4537258052732795,1.035,0,89,0,1,0,0,1,1,100,69.91982537172734,6.041424832716579,1,1,0,1
302,74,76,7,22.348609194159508,-29.686359903309494,1.035,0,89,0,1,0,0,1,1,100,82.35768038798123,39.0376431715861,1,1,0,1
307,75,80,17.2,75.38643441349268,17.771531959064312,1.025,0,118,0,1,0,0,1,1,100,78.00112247467041,12.21615149779582,1,1,0,1
307,76,80,17.2,66.44780375808477,0.9587227636948228,1.025,0,118,0,1,0,0,1,1,100,84.01782558765262,2.902444595238194,1,1,0,1
307,77,80,17.2,63.67548422981053,-12.7774833329022,1.025,0,118,0,1,0,0,1,1,100,96.4698935719207,38.87773130321875,1,1,0,1
313,78,95.1,40.7,69.47327807918191,-8.42278591543436,1.02,0,232,0,1,0,0,1,1,100,148.02669181297532,48.15213571786413,1,1,0,1
313,79,95.1,40.7,78.95972437784076,-22.2632438801229,1.02,0,232,0,1,0,0,1,1,100,202.31553393900393,59.137072466530356,1,1,0,1
313,80,95.1,40.7,93.29299234971404,31.143105391412973,1.02,0,232,0,1,0,0,1,1,100,217.88035249062816,84.3891083346517,1,1,0,1
314,81,0,13.68,239.2577958200127,-1.0365735134109855,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.3856174609623855,1.8648378155194232,1.014,0,14,0,1,0,0,1,1,100,13.859509572945534,1.4227164880558814,1,1,0,1
315,83,12,0,6.201203178428113,1.9647680142894384,1.014,0,14,0,1,0,0,1,1,100,13.017815033532678,2.8678739340975863,1,1,0,1
315,84,12,0,6.109498551115394,1.9086318690329795,1.014,0,14,0,1,0,0,1,1,100,14.089359419234098,3.1635070211067813,1,1,0,1
315,85,12,0,6.986252572294325,0.29371394114568883,1.014,0,14,0,1,0,0,1,1,100,10.91476141680032,0.5635411784425397,1,1,0,1
315,86,12,0,4.512950235418975,-1.0521454992704093,1.014,0,14,0,1,0,0,1,1,100,14.584840148873626,5.480676635988056,1,1,0,1
315,87,155,0.048,79.26947458088398,-30.32046699197963,1.014,0,182,0,1,0,0,1,1,100,164.3074693621602,60.339771642186676,1,1,0,1
316,88,155,25.22,69.37186734378338,-51.44957031030208,1.017,0,182,0,1,0,0,1,1,100,110.2322659434285,18.37607845078456,1,1,0,1
318,89,400,137.4,164.09194720909,-106.06886151945218,1.05,0,471,0,1,0,0,1,1,100,371.3014490529895,79.54630894586444,1,1,0,1
321,90,400,108.2,254.7292389534414,3.3244903059676574,1.05,0,471,0,1,0,0,1,1,100,392.58129484951496,27.636251780204475,1,1,0,1
322,91,50,-4.96,14.9747438788414,-9.630519030895085,1.05,0,53,0,1,0,0,1,1,100,40.25885897455736,34.1312781502645,1,1,0,1
322,92,50,-4.96,14.966857334971428,-18.055767595861106,1.05,0,53,0,1,0,0,1,1,100,35.856531590688974,3.255509034814201,1,1,0,1
322,93,50,-4.96,11.318065322190522,-18.955524441041057,1.05,0,53,0,1,0,0,1,1,100,55.7981449458748,6.744760482106351,1,1,0,1
322,94,50,-4.96,19.686701072007416,-3.2315458834171302,1.05,0,53,0,1,0,0,1,1,100,61.756154599133886,1.7857613135129284,1,1,0,1
322,95,50,-4.96,14.189995311200619,-16.487371029891072,1.05,0,53,0,1,0,0,1,1,100,58.350208890624344,16.878677112981677,1,1,0,1
322,96,50,-4.96,15.195335248112679,-7.563925779052079,1.05,0,53,0,1,0,0,1,1,100,38.57889439212158,3.7018827421136855,1,1,0,1
323,97,155,31.79,78.19755306094885,-88.82731433771553,1.05,0,182,0,1,0,0,1,1,100,170.41101491590962,87.90511561390012,1,1,0,1
323,98,155,31.79,90.80038084462285,-7.140032368246466,1.05,0,182,0,1,0,0,1,1,100,168.38100697798654,56.37792831857223,1,1,0,1
323,99,350,71.78,116.08608247479424,-63.9020714990329,1.05,0,412,0,1,0,0,1,1,100,286.1108222207986,17.44881343934685,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
