 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,95.07205090399572,12.788973520418722,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,74.00746145329234,13.103424918302334,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,113.46975570733844,19.360944168824236,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,37.04643763516712,7.90209157873364,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,50.21703241931079,11.81149137495216,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,109.44678826500402,21.615027771075255,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,77.443545321899,18.62395356727531,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,88.74642032881448,27.96658677129191,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,89.62680326228379,24.898236080724747,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,116.32688910520844,33.44836127517745,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,185.12488191520166,26.824796584309635,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,162.4027958188967,21.83965230218796,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,271.6361246620998,50.43370114554762,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,62.88695595245808,14.86517771304678,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,283.7039917903092,55.609773322607765,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,143.98456357663014,23.76721678838208,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,75.23202218974829,22.991990281160085,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,53.881417558445776,18.314638399025146,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,68.06542393259859,11.035735505992545,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,117.46959652828798,28.319701335917085,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,59.960723080561955,10.079769938192563,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,61.7310807765157,11.382354072402512,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,73.67702977304533,16.282540375216303,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,70.21105163022294,18.50404638007516,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,124.19578828773341,20.491821702040497,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,151.89099229615067,21.228954411041734,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,168.53259216780262,28.43347275898419,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,135.77097339929966,34.18499947539484,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,107.62628088150602,25.442072007225363,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,256.2209884149672,34.359857564467184,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,49.24823848154861,10.558494096636771,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,298.63173034628903,40.32242675056178,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,120.58308312965278,20.093243028870596,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,91.52542949593662,18.61415542547442,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,78.7341363130806,15.087570016237535,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,70.39266362461173,11.087563888471573,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,132.95602798298466,32.9433778077364,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,40.3153025200705,7.2877010678469665,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,46.360809521102716,9.359344843424019,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,89.40058050717005,24.55032633082755,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,102.15103126452304,13.25794277042616,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,117.27849666632478,20.27322835967713,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,128.6416146139533,28.05932219721582,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,122.27712521568127,33.95399529692531,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,160.25931431008013,48.460765402447144,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,101.94421353191268,26.776169986118564,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,242.362665125051,44.80639059832692,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,61.712550531104206,11.291051219919696,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,178.51950048808618,58.91033227206488,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,100.85147112536387,21.04869524101526,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,67.3932639344573,14.637590185546594,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,8.856334603857249,-2.6497753523290157,1.035,0,24,0,1,0,0,1,1,100,23.747841145843267,18.295386222936216,1,1,0,1
101,2,10,0,9.028546328190714,-3.6016229409724474,1.035,0,24,0,1,0,0,1,1,100,25.407923535443846,22.18622144198977,1,1,0,1
101,3,76,14.1,25.766148802824315,-37.021092077251524,1.035,0,89,0,1,0,0,1,1,100,70.52267721872776,27.315272974632684,1,1,0,1
101,4,76,14.1,21.622005502693355,-34.94899200485087,1.035,0,89,0,1,0,0,1,1,100,92.23847333006562,15.777219226136822,1,1,0,1
102,5,10,0,11.567485552281141,3.6949397921562195,1.035,0,24,0,1,0,0,1,1,100,15.749323995783923,10.315059637473894,1,1,0,1
102,6,10,0,10.8072226382792,1.9034609687514603,1.035,0,24,0,1,0,0,1,1,100,24.09165025409311,20.67343747679144,1,1,0,1
102,7,76,7,30.749574054032568,-20.048962120199572,1.035,0,89,0,1,0,0,1,1,100,78.37128459271044,11.925612253956501,1,1,0,1
102,8,76,7,23.559450536034998,-25.44494631700218,1.035,0,89,0,1,0,0,1,1,100,77.19564546775074,20.587566871456815,1,1,0,1
107,9,80,17.2,71.17108586523682,18.29531826172024,1.025,0,118,0,1,0,0,1,1,100,73.57714742887764,15.02003568806684,1,1,0,1
107,10,80,17.2,56.34724038373679,-11.423346935771406,1.025,0,118,0,1,0,0,1,1,100,70.86615304462612,12.338440172890481,1,1,0,1
107,11,80,17.2,52.37541713565588,-3.6281574396416545,1.025,0,118,0,1,0,0,1,1,100,123.87505701277406,44.21831095591189,1,1,0,1
113,12,95.1,40.7,103.96505727618933,44.52299480885268,1.02,0,232,0,1,0,0,1,1,100,180.61680500889196,62.19068113393381,1,1,0,1
113,13,95.1,40.7,74.31141323968768,3.7557671517133713,1.02,0,232,0,1,0,0,1,1,100,160.49808060931971,70.43431596477048,1,1,0,1
113,14,95.1,40.7,95.70651187002659,18.056613821536303,1.02,0,232,0,1,0,0,1,1,100,254.14245406147094,153.2003169525019,1,1,0,1
114,15,0,13.7,142.99260734580457,-95.13894933741537,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.8122670110315084,0.49158776393160153,1.014,0,14,0,1,0,0,1,1,100,14.784830004908144,5.819533792175353,1,1,0,1
115,17,12,0,6.2749714851379395,-1.2418499990366394,1.014,0,14,0,1,0,0,1,1,100,14.37545543331653,2.109110830463468,1,1,0,1
115,18,12,0,7.648181312810629,2.874794548284262,1.014,0,14,0,1,0,0,1,1,100,8.530233305878937,0.9275712752714753,1,1,0,1
115,19,12,0,5.839022582396865,1.277869937103242,1.014,0,14,0,1,0,0,1,1,100,15.500444937497377,4.046663016378881,1,1,0,1
115,20,12,0,5.847772974148393,-0.6052390409633519,1.014,0,14,0,1,0,0,1,1,100,14.1613304765895,3.949325302876531,1,1,0,1
115,21,155,0.05,84.77178674191236,-45.48078837059438,1.014,0,182,0,1,0,0,1,1,100,166.06563166133128,82.88999723397428,1,1,0,1
116,22,155,25.22,98.89330171048641,-0.24091057432815433,1.017,0,182,0,1,0,0,1,1,100,122.8690838748589,2.185772699455242,1,1,0,1
118,23,400,137.4,151.25230354256928,-79.75603773724288,1.05,0,471,0,1,0,0,1,1,100,477.741229571402,245.97754011861974,1,1,0,1
121,24,400,108.2,196.09949376434088,-93.60259676352143,1.05,0,471,0,1,0,0,1,1,100,346.7111196368933,219.2126166332205,1,1,0,1
122,25,50,-4.96,14.625788327306509,-10.184350902494042,1.05,0,53,0,1,0,0,1,1,100,37.52869714749977,1.474472469740405,1,1,0,1
122,26,50,-4.96,17.33911064937711,-9.326448975689708,1.05,0,53,0,1,0,0,1,1,100,48.40785968583077,8.541516372933984,1,1,0,1
122,27,50,-4.96,18.789640066772698,-12.905721581913532,1.05,0,53,0,1,0,0,1,1,100,48.14475034829229,27.082762354745096,1,1,0,1
122,28,50,-4.96,12.12535576224327,-16.663641962688416,1.05,0,53,0,1,0,0,1,1,100,58.40239278972149,11.926529138478037,1,1,0,1
122,29,50,-4.96,12.648928856104611,-11.32034269757569,1.05,0,53,0,1,0,0,1,1,100,62.99510881770403,10.665565445087857,1,1,0,1
122,30,50,-4.96,13.640174924582244,-15.064101718831807,1.05,0,53,0,1,0,0,1,1,100,56.67066058143973,7.900537177057934,1,1,0,1
123,31,155,31.79,81.4547470882535,-62.79467513039708,1.05,0,182,0,1,0,0,1,1,100,196.38956130645238,110.487220507022,1,1,0,1
123,32,155,31.79,82.60312489792705,-57.88028088957071,1.05,0,182,0,1,0,0,1,1,100,195.71857375605032,78.21076628749724,1,1,0,1
123,33,350,71.78,160.06408070912585,22.36561471479945,1.05,0,412,0,1,0,0,1,1,100,454.23205011524254,227.31410612165922,1,1,0,1
201,34,10,0,8.62320071645081,-3.0229795882478356,1.035,0,24,0,1,0,0,1,1,100,19.41193067189306,15.00302995315753,1,1,0,1
201,35,10,0,7.689358640462159,-1.1758651980198929,1.035,0,24,0,1,0,0,1,1,100,17.226144186221063,13.811007503932343,1,1,0,1
201,36,76,14.1,32.12996105058119,-14.542997584678233,1.035,0,89,0,1,0,0,1,1,100,80.83445112463086,6.077778395675111,1,1,0,1
201,37,76,14.1,27.785615247208625,-43.229152192827314,1.035,0,89,0,1,0,0,1,1,100,71.70053996313364,0.2711602907255326,1,1,0,1
202,38,10,0,8.658762350212783,1.5461958688683817,1.035,0,24,0,1,0,0,1,1,100,19.340097616426647,16.37232489214279,1,1,0,1
202,39,10,0,8.2432542424649,0.8357263798825452,1.035,0,24,0,1,0,0,1,1,100,16.775366344489157,11.932029332742095,1,1,0,1
202,40,76,7,22.46735953912139,-37.70636269170791,1.035,0,89,0,1,0,0,1,1,100,93.51656598802656,48.838504166416826,1,1,0,1
202,41,76,7,26.18600919144228,-28.809570549754426,1.035,0,89,0,1,0,0,1,1,100,87.4111224077642,20.255586994290354,1,1,0,1
207,42,80,17.2,59.1922707343474,-2.7908454202115536,1.025,0,118,0,1,0,0,1,1,100,127.03582859598099,31.606510069686905,1,1,0,1
207,43,80,17.2,77.34902396611871,33.68559114262464,1.025,0,118,0,1,0,0,1,1,100,122.16372296214104,36.69049580581486,1,1,0,1
207,44,80,17.2,51.67244870122522,0.8719204785302281,1.025,0,118,0,1,0,0,1,1,100,112.68014434725046,23.809029075782746,1,1,0,1
213,45,95.1,40.7,86.69550528004766,10.002086106687784,1.02,0,232,0,1,0,0,1,1,100,203.5559772536624,93.50067130054578,1,1,0,1
213,46,95.1,40.7,57.86117324605584,-40.00263005867602,1.02,0,232,0,1,0,0,1,1,100,201.30279047139922,88.13972175351344,1,1,0,1
213,47,95.1,40.7,66.91988269984722,3.729881141334772,1.02,0,232,0,1,0,0,1,1,100,171.54233573661185,50.51224590044933,1,1,0,1
214,48,0,13.68,147.98433740623292,-30.035830084234505,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.900094334222377,1.5566075362265117,1.014,0,14,0,1,0,0,1,1,100,10.380544955469666,3.989034704901586,1,1,0,1
215,50,12,0,6.104774680640549,1.462962451390923,1.014,0,14,0,1,0,0,1,1,100,15.567174730449917,5.995062930285933,1,1,0,1
215,51,12,0,5.9136549610644575,-1.3901600198820248,1.014,0,14,0,1,0,0,1,1,100,13.185803167149423,3.885454440638423,1,1,0,1
215,52,12,0,4.670983667951077,-2.148364417534321,1.014,0,14,0,1,0,0,1,1,100,14.923648102954031,4.301949397400023,1,1,0,1
215,53,12,0,4.353729205392301,-2.5050034867599615,1.014,0,14,0,1,0,0,1,1,100,12.23673362340778,4.844787966124713,1,1,0,1
215,54,155,0.048,62.08485087752342,-76.16475374251604,1.014,0,182,0,1,0,0,1,1,100,171.27477931440808,97.87244521584363,1,1,0,1
216,55,155,25.22,62.9963320530951,-80.73197192046791,1.017,0,182,0,1,0,0,1,1,100,139.58796528098173,49.82404344798998,1,1,0,1
218,56,400,137.4,149.29970832541585,-126.16602085530758,1.05,0,471,0,1,0,0,1,1,100,468.0583156645298,229.47689266409728,1,1,0,1
221,57,400,108.2,155.6878730095923,-101.4633062388748,1.05,0,471,0,1,0,0,1,1,100,509.7766976431013,282.8579003550113,1,1,0,1
222,58,50,-4.96,16.26313127577305,-8.65032746810466,1.05,0,53,0,1,0,0,1,1,100,51.168813914991915,10.844161496315504,1,1,0,1
222,59,50,-4.96,14.50260653719306,-17.05671217078343,1.05,0,53,0,1,0,0,1,1,100,39.004354258067906,11.225006315746066,1,1,0,1
222,60,50,-4.96,13.057686434686183,-17.740305502153934,1.05,0,53,0,1,0,0,1,1,100,60.35948732867838,8.88991856890749,1,1,0,1
222,61,50,-4.96,12.577155915647744,-15.038110188953581,1.05,0,53,0,1,0,0,1,1,100,51.75862552365288,2.899282886646688,1,1,0,1
222,62,50,-4.96,20.54009047970176,-5.308388385083521,1.05,0,53,0,1,0,0,1,1,100,59.50027710525318,8.490852797403925,1,1,0,1
222,63,50,-4.96,16.878878527134656,-5.287972903437911,1.05,0,53,0,1,0,0,1,1,100,47.37634668825194,2.1305599249899387,1,1,0,1
223,64,155,31.79,82.40538382157683,-15.172156444750726,1.05,0,182,0,1,0,0,1,1,100,150.25152302905917,22.195676812354947,1,1,0,1
223,65,155,31.79,78.30416832119226,-80.64086452079937,1.05,0,182,0,1,0,0,1,1,100,179.38025291496888,94.84222141110804,1,1,0,1
223,66,350,71.78,124.946229737252,-67.8083718335256,1.05,0,412,0,1,0,0,1,1,100,303.5413387627341,112.76307051023468,1,1,0,1
301,67,10,0,7.817486678250134,-0.6662590303458273,1.035,0,24,0,1,0,0,1,1,100,18.834617842920125,13.515900818295776,1,1,0,1
301,68,10,0,7.22074777726084,-2.8716093110851943,1.035,0,24,0,1,0,0,1,1,100,23.66342892125249,20.30986425797455,1,1,0,1
301,69,76,14.1,38.72457673866302,-0.5652381752151996,1.035,0,89,0,1,0,0,1,1,100,81.87909527346493,33.312924269139785,1,1,0,1
301,70,76,14.1,24.786624569445845,-29.970640257466588,1.035,0,89,0,1,0,0,1,1,100,71.34671264216304,22.012430558800702,1,1,0,1
302,71,10,0,8.996948988176882,-0.10934446379542351,1.035,0,24,0,1,0,0,1,1,100,17.62715148832649,12.585194628201426,1,1,0,1
302,72,10,0,9.430664545390755,1.524316342547536,1.035,0,24,0,1,0,0,1,1,100,19.018040642142296,14.746609748322518,1,1,0,1
302,73,76,7,36.8249904862605,-3.8916244828142226,1.035,0,89,0,1,0,0,1,1,100,84.54136467445642,36.470107091553515,1,1,0,1
302,74,76,7,32.444027291145176,-27.460929844528437,1.035,0,89,0,1,0,0,1,1,100,69.93629959337413,69.72424981571251,1,1,0,1
307,75,80,17.2,73.03482731524855,12.510931067168713,1.025,0,118,0,1,0,0,1,1,100,72.53284200560302,2.7375592361204326,1,1,0,1
307,76,80,17.2,50.99970574490726,-19.63415689766407,1.025,0,118,0,1,0,0,1,1,100,101.61240559071302,42.05667839036323,1,1,0,1
307,77,80,17.2,67.34893454052508,0.5620827153325081,1.025,0,118,0,1,0,0,1,1,100,72.78376147150993,71.61997551202236,1,1,0,1
313,78,95.1,40.7,58.79685578122735,0.8154965490102768,1.02,0,232,0,1,0,0,1,1,100,164.80794084304944,38.01667019883868,1,1,0,1
313,79,95.1,40.7,65.52697009593248,-28.817712418735027,1.02,0,232,0,1,0,0,1,1,100,159.3040760202333,20.0913324165856,1,1,0,1
313,80,95.1,40.7,90.27024776488543,31.286816272884614,1.02,0,232,0,1,0,0,1,1,100,242.88076357622634,92.97362863875463,1,1,0,1
314,81,0,13.68,153.30032085999846,-107.14981038821861,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,4.37971872696653,-2.2418868709355593,1.014,0,14,0,1,0,0,1,1,100,9.989781804755332,8.835947270830781,1,1,0,1
315,83,12,0,4.225205302331596,-0.5480118418112401,1.014,0,14,0,1,0,0,1,1,100,13.276511392369867,3.1275604894012226,1,1,0,1
315,84,12,0,4.442759442329407,-1.9926377207972106,1.014,0,14,0,1,0,0,1,1,100,9.42211929168552,5.337469391959853,1,1,0,1
315,85,12,0,6.061966100055724,-0.5612141096033163,1.014,0,14,0,1,0,0,1,1,100,13.45725196134299,6.073696963302791,1,1,0,1
315,86,12,0,7.659598978701979,2.949311167839915,1.014,0,14,0,1,0,0,1,1,100,9.889249263145029,1.7766295519843691,1,1,0,1
315,87,155,0.048,85.71594969555736,-58.00961484992877,1.014,0,182,0,1,0,0,1,1,100,191.96355453622527,83.22462278747697,1,1,0,1
316,88,155,25.22,83.6802070774138,-7.903324500657618,1.017,0,182,0,1,0,0,1,1,100,150.70476166624576,27.22474150052294,1,1,0,1
318,89,400,137.4,158.24817760847506,-87.52039861166853,1.05,0,471,0,1,0,0,1,1,100,371.46562717854977,127.55666178651154,1,1,0,1
321,90,400,108.2,155.1703349687159,-162.3145107878372,1.05,0,471,0,1,0,0,1,1,100,498.0983118154109,226.1742205591873,1,1,0,1
322,91,50,-4.96,20.172372753173114,-5.962167102470993,1.05,0,53,0,1,0,0,1,1,100,47.03331455588341,34.695190937610825,1,1,0,1
322,92,50,-4.96,15.227477043867111,-9.391684830747547,1.05,0,53,0,1,0,0,1,1,100,58.73646593885496,22.132499667350203,1,1,0,1
322,93,50,-4.96,18.362864062935113,-9.253496131207793,1.05,0,53,0,1,0,0,1,1,100,39.6637658169493,34.84301939235139,1,1,0,1
322,94,50,-4.96,19.270872582495215,-0.9853100891224997,1.05,0,53,0,1,0,0,1,1,100,57.28778812801465,17.210574976634227,1,1,0,1
322,95,50,-4.96,16.225287085771562,-16.533182660862806,1.05,0,53,0,1,0,0,1,1,100,62.01913897646592,8.540044880937792,1,1,0,1
322,96,50,-4.96,14.543476925045251,-5.754538923408834,1.05,0,53,0,1,0,0,1,1,100,56.771269445307546,16.100111959967755,1,1,0,1
323,97,155,31.79,61.95988132804632,-39.364254674408585,1.05,0,182,0,1,0,0,1,1,100,137.11668513622135,33.21641418337822,1,1,0,1
323,98,155,31.79,67.14445553347468,-49.93333115661517,1.05,0,182,0,1,0,0,1,1,100,118.54688016441649,45.03302936493418,1,1,0,1
323,99,350,71.78,179.41016284748912,-0.10932461707855623,1.05,0,412,0,1,0,0,1,1,100,436.0316162742675,216.6316989185289,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
