 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,69.61435195138435,17.367530131862125,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,73.23997356928834,17.74162736317143,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,106.60943138467613,21.000004581351853,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.09510023354404,9.523818305638153,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,37.44962907708809,7.928968589779268,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,106.9855106132716,16.94676400267314,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,95.31990889599547,16.051578564749796,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,103.47374748587511,30.379868610821667,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,117.01098315660144,17.57544151812438,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,105.79848837676549,24.72901583525352,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,204.57081943077338,30.830908306776543,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,122.85758010909716,22.134991766941873,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,254.1725053506324,41.03083059355616,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,84.77450490713585,10.599647155405952,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,214.1118199017474,41.117816576277654,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,125.41284306422189,24.85512959907604,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,80.05278647723793,22.09928889772352,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,62.097278931667276,13.88118359748926,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,56.5062278849585,12.527825985437257,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,101.5604574760655,27.219890429151242,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,44.34612511258051,11.898129974603886,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,52.534630154808795,11.218563252365962,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,106.89779194709882,18.571904320803657,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,102.26671211023348,18.26480729767238,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,143.10370905179528,17.56418703746446,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,92.4779589746066,29.680146914906057,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,130.41490902401694,21.426453875105828,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,205.3492113134803,40.39780540560633,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,125.38736627038654,24.24778153395737,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,276.8025920121088,34.78915001648962,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,86.4297941929428,14.02481960807182,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,273.36325518399343,37.02721385608446,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,139.21171162859133,29.56706004051519,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,71.51572186902165,14.877424537861067,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,67.65292326501924,17.363230514140426,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,57.69897171469694,13.35238288274221,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,133.00959106142074,32.11928250635359,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,57.14469921011282,11.50707223609183,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,59.801983003093206,9.000160977179558,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,104.98042678289562,22.294885168124175,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,80.59875066392706,18.18082111606607,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,131.03448278498544,19.81067812037165,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,155.84509025937297,27.92917763207965,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,99.42111876111966,22.293450553681698,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,196.48329647199765,33.4582479916689,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,118.868656722569,31.991008003258614,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,219.1882525833759,36.725199949532744,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,67.89229855540674,12.681088463100604,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,264.31137252584904,57.53830744700544,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,154.04728293035842,32.0375327688843,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,72.15433631172179,21.050386142556277,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.903002630453556,-0.3722637053579101,1.035,0,24,0,1,0,0,1,1,100,20.294921722263098,17.035870511839168,1,1,0,1
101,2,10,0,9.639018024783581,-0.29046149645000696,1.035,0,24,0,1,0,0,1,1,100,21.99592398479581,16.77650752185844,1,1,0,1
101,3,76,14.1,35.24633503938094,-32.028471341822296,1.035,0,89,0,1,0,0,1,1,100,73.62055335920304,25.350666447989646,1,1,0,1
101,4,76,14.1,38.59839877858758,-5.617873391835019,1.035,0,89,0,1,0,0,1,1,100,93.26704873405399,39.08515572451057,1,1,0,1
102,5,10,0,7.271947766654193,-5.301293965894729,1.035,0,24,0,1,0,0,1,1,100,18.490782949142158,15.518885063165799,1,1,0,1
102,6,10,0,11.675352572929114,4.525744892656803,1.035,0,24,0,1,0,0,1,1,100,17.740310799330473,13.371261029783637,1,1,0,1
102,7,76,7,32.7275451910682,-30.88486127112992,1.035,0,89,0,1,0,0,1,1,100,93.59912299066784,27.885787157565375,1,1,0,1
102,8,76,7,27.398699208162725,-24.406511629000306,1.035,0,89,0,1,0,0,1,1,100,96.35806147549303,31.160590303130462,1,1,0,1
107,9,80,17.2,65.84965121559799,8.348523155786097,1.025,0,118,0,1,0,0,1,1,100,110.81031869165598,57.100733998231576,1,1,0,1
107,10,80,17.2,58.77355970162898,3.087920704856515,1.025,0,118,0,1,0,0,1,1,100,79.4075090298429,4.501288224710137,1,1,0,1
107,11,80,17.2,50.3289438933134,-0.22620049305260181,1.025,0,118,0,1,0,0,1,1,100,77.13535689748822,20.020270182258688,1,1,0,1
113,12,95.1,40.7,60.94756281748413,-33.295498866587884,1.02,0,232,0,1,0,0,1,1,100,231.73182604410684,92.64910578212931,1,1,0,1
113,13,95.1,40.7,83.32702166214585,13.787532113492489,1.02,0,232,0,1,0,0,1,1,100,188.6272318981588,66.67043873580174,1,1,0,1
113,14,95.1,40.7,101.04250390455128,9.203890711069121,1.02,0,232,0,1,0,0,1,1,100,256.0467929725535,113.76725802069527,1,1,0,1
114,15,0,13.7,201.76223730668426,-69.07841850770637,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,6.821346539910883,0.9125502806156875,1.014,0,14,0,1,0,0,1,1,100,9.30067268293351,2.5027260045334705,1,1,0,1
115,17,12,0,5.947918443661184,-1.5085299018770444,1.014,0,14,0,1,0,0,1,1,100,8.767583262361585,3.316825589623121,1,1,0,1
115,18,12,0,5.026229747850447,-1.9821089632809175,1.014,0,14,0,1,0,0,1,1,100,10.834305984154344,2.2497203064303517,1,1,0,1
115,19,12,0,6.761272467579693,1.9421742724254738,1.014,0,14,0,1,0,0,1,1,100,14.087833822332321,6.203341251723468,1,1,0,1
115,20,12,0,7.685143529344351,0.6731033161282545,1.014,0,14,0,1,0,0,1,1,100,9.228108875826,1.574509076848627,1,1,0,1
115,21,155,0.05,98.67589835450055,-11.145672093145535,1.014,0,182,0,1,0,0,1,1,100,119.81667896383442,52.57998175638446,1,1,0,1
116,22,155,25.22,94.08781105652452,-14.350277348887161,1.017,0,182,0,1,0,0,1,1,100,193.9729794578161,98.36478523749393,1,1,0,1
118,23,400,137.4,237.94519618153572,38.11817629961297,1.05,0,471,0,1,0,0,1,1,100,459.202569257468,205.67741176579148,1,1,0,1
121,24,400,108.2,146.69309725984928,-107.51232526265088,1.05,0,471,0,1,0,0,1,1,100,313.3858803473413,27.595964559856018,1,1,0,1
122,25,50,-4.96,15.439158163964748,-3.556313384417443,1.05,0,53,0,1,0,0,1,1,100,47.363732440862805,6.6699699545279145,1,1,0,1
122,26,50,-4.96,20.485975337028506,-4.372474326100196,1.05,0,53,0,1,0,0,1,1,100,37.58915136568248,15.087099723308478,1,1,0,1
122,27,50,-4.96,15.411490614712239,-3.000234651472418,1.05,0,53,0,1,0,0,1,1,100,44.277484896592796,5.777458345983177,1,1,0,1
122,28,50,-4.96,14.547386275976896,-13.199770544376223,1.05,0,53,0,1,0,0,1,1,100,62.92935497360303,15.570549953263246,1,1,0,1
122,29,50,-4.96,12.103637341409922,-11.346683613676579,1.05,0,53,0,1,0,0,1,1,100,37.9602428060025,5.694957766758095,1,1,0,1
122,30,50,-4.96,18.30095626041293,-5.597311514243483,1.05,0,53,0,1,0,0,1,1,100,60.27996020857245,21.164465134497732,1,1,0,1
123,31,155,31.79,68.06208965182304,-75.72642961796373,1.05,0,182,0,1,0,0,1,1,100,177.2661659924779,104.63459720500978,1,1,0,1
123,32,155,31.79,92.08513121306896,-30.191313738469034,1.05,0,182,0,1,0,0,1,1,100,174.04311614995822,99.2167638587067,1,1,0,1
123,33,350,71.78,175.09510557632893,-34.48801850550808,1.05,0,412,0,1,0,0,1,1,100,330.27750429697335,152.49637943366545,1,1,0,1
201,34,10,0,10.947503665927798,0.17095293011516333,1.035,0,24,0,1,0,0,1,1,100,17.40068021789193,11.94647701832466,1,1,0,1
201,35,10,0,11.074250469449908,-0.8940622969530523,1.035,0,24,0,1,0,0,1,1,100,14.007391246035695,9.599282391257585,1,1,0,1
201,36,76,14.1,33.28341525653377,-28.471464986447238,1.035,0,89,0,1,0,0,1,1,100,57.89469944853335,57.58210251741322,1,1,0,1
201,37,76,14.1,27.706516773439944,-40.67053100839257,1.035,0,89,0,1,0,0,1,1,100,76.28199924658985,17.522741047255707,1,1,0,1
202,38,10,0,11.928891875315458,0.4684092686511576,1.035,0,24,0,1,0,0,1,1,100,17.396187716163695,13.654932780796663,1,1,0,1
202,39,10,0,12.870422303676605,3.2829063031822443,1.035,0,24,0,1,0,0,1,1,100,17.428690551780164,12.897097272742542,1,1,0,1
202,40,76,7,30.917231902945787,-14.541349525097758,1.035,0,89,0,1,0,0,1,1,100,61.72152049690485,17.194020290076736,1,1,0,1
202,41,76,7,34.64834539918229,-22.14115896564909,1.035,0,89,0,1,0,0,1,1,100,55.654559755697846,4.985716625061249,1,1,0,1
207,42,80,17.2,67.01557202730328,4.389777671545751,1.025,0,118,0,1,0,0,1,1,100,94.44469028618187,24.853738052770495,1,1,0,1
207,43,80,17.2,48.72380048409104,-25.237758946605027,1.025,0,118,0,1,0,0,1,1,100,85.90288444422185,5.846050551372191,1,1,0,1
207,44,80,17.2,72.92142545431852,0.800643322058022,1.025,0,118,0,1,0,0,1,1,100,104.1089183045551,23.591499172616736,1,1,0,1
213,45,95.1,40.7,70.23556580394506,7.704389948397875,1.02,0,232,0,1,0,0,1,1,100,236.15295961438676,70.54687539591447,1,1,0,1
213,46,95.1,40.7,78.21228398755193,6.8225068263709545,1.02,0,232,0,1,0,0,1,1,100,245.28186236885378,101.76766165087233,1,1,0,1
213,47,95.1,40.7,102.04862160608172,30.814108192920685,1.02,0,232,0,1,0,0,1,1,100,250.14806360863147,115.76567187224978,1,1,0,1
214,48,0,13.68,154.06771033070982,-34.073272512759985,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.952654947340488,0.6173612393438805,1.014,0,14,0,1,0,0,1,1,100,13.1631644513458,2.3256786268204444,1,1,0,1
215,50,12,0,6.866574556846171,0.17514652870595437,1.014,0,14,0,1,0,0,1,1,100,15.439666327647867,7.446623830161992,1,1,0,1
215,51,12,0,4.814725641254335,-1.266761999297887,1.014,0,14,0,1,0,0,1,1,100,11.320823124982418,4.116208217181268,1,1,0,1
215,52,12,0,5.55737928841263,0.7657457987777887,1.014,0,14,0,1,0,0,1,1,100,11.40630731564015,3.3103917853161686,1,1,0,1
215,53,12,0,5.786899989936501,0.03573245722800422,1.014,0,14,0,1,0,0,1,1,100,11.279433821886776,5.4371935153658875,1,1,0,1
215,54,155,0.048,101.02478120848538,-2.3933770083822026,1.014,0,182,0,1,0,0,1,1,100,156.7710253689438,67.24379370310344,1,1,0,1
216,55,155,25.22,100.84946595877409,-9.699139525648206,1.017,0,182,0,1,0,0,1,1,100,159.47371100168675,84.53140016036342,1,1,0,1
218,56,400,137.4,185.95032383687794,-38.627685848623514,1.05,0,471,0,1,0,0,1,1,100,290.59254564344883,57.4825830664486,1,1,0,1
221,57,400,108.2,200.11899796314538,-95.87874440243468,1.05,0,471,0,1,0,0,1,1,100,508.58988357707864,249.02320978697395,1,1,0,1
222,58,50,-4.96,18.032653276622295,-9.975870407372714,1.05,0,53,0,1,0,0,1,1,100,45.08066703565419,41.891652793375556,1,1,0,1
222,59,50,-4.96,17.733632077276706,-3.380644284840674,1.05,0,53,0,1,0,0,1,1,100,45.932067728135735,18.825668887582932,1,1,0,1
222,60,50,-4.96,12.093897426873445,-15.30904968082905,1.05,0,53,0,1,0,0,1,1,100,35.96119087655097,10.40796466103442,1,1,0,1
222,61,50,-4.96,15.608587683737278,-5.24978572456166,1.05,0,53,0,1,0,0,1,1,100,59.659453239291906,1.407975903712213,1,1,0,1
222,62,50,-4.96,16.413847908377647,-3.1806379891000667,1.05,0,53,0,1,0,0,1,1,100,41.79458773229271,4.808893904902869,1,1,0,1
222,63,50,-4.96,17.835624009370804,-2.4740723835304372,1.05,0,53,0,1,0,0,1,1,100,38.92929857596755,29.94843557520887,1,1,0,1
223,64,155,31.79,69.69237723946571,-59.194865107070655,1.05,0,182,0,1,0,0,1,1,100,152.1950282691978,80.80831300975989,1,1,0,1
223,65,155,31.79,61.49962120130658,-95.07007166696712,1.05,0,182,0,1,0,0,1,1,100,134.73268679482862,22.826195585308596,1,1,0,1
223,66,350,71.78,184.29944638861343,59.3064018932637,1.05,0,412,0,1,0,0,1,1,100,396.80367049295455,131.83754142094398,1,1,0,1
301,67,10,0,11.014099375810474,0.21711984230205417,1.035,0,24,0,1,0,0,1,1,100,24.962214697152376,22.008800602154807,1,1,0,1
301,68,10,0,10.591094912961125,-1.0712747862562537,1.035,0,24,0,1,0,0,1,1,100,15.235197671689091,10.792854633759706,1,1,0,1
301,69,76,14.1,29.78963554976508,-37.233763561118394,1.035,0,89,0,1,0,0,1,1,100,92.5433902282268,26.582369497939965,1,1,0,1
301,70,76,14.1,37.01567438291386,-6.571201320970431,1.035,0,89,0,1,0,0,1,1,100,90.28378545120358,45.50393916994334,1,1,0,1
302,71,10,0,8.338851686567068,0.47094326885417104,1.035,0,24,0,1,0,0,1,1,100,23.710590302944183,19.191485899286345,1,1,0,1
302,72,10,0,7.136299381963909,-0.3033511885441831,1.035,0,24,0,1,0,0,1,1,100,21.901170489378273,18.27534238501452,1,1,0,1
302,73,76,7,26.00810044677928,-31.596105769742273,1.035,0,89,0,1,0,0,1,1,100,85.11143554132433,6.150539435111,1,1,0,1
302,74,76,7,26.098448080010712,-34.14207753143273,1.035,0,89,0,1,0,0,1,1,100,57.18262050058693,35.65767601634119,1,1,0,1
307,75,80,17.2,57.96691995766014,-16.383315623737886,1.025,0,118,0,1,0,0,1,1,100,86.55407974030823,76.12320942603793,1,1,0,1
307,76,80,17.2,73.01234913803638,15.945754302665605,1.025,0,118,0,1,0,0,1,1,100,102.0849933847785,8.175895921885967,1,1,0,1
307,77,80,17.2,49.750541612505906,-28.174269589595504,1.025,0,118,0,1,0,0,1,1,100,99.3490548338741,2.408346071606502,1,1,0,1
313,78,95.1,40.7,68.76701753214002,-4.9061520248651505,1.02,0,232,0,1,0,0,1,1,100,145.32382835173047,33.668604120740184,1,1,0,1
313,79,95.1,40.7,96.39718491584063,16.84317134320736,1.02,0,232,0,1,0,0,1,1,100,178.98328846781516,26.553707914536346,1,1,0,1
313,80,95.1,40.7,84.77153496071696,-16.63288815692067,1.02,0,232,0,1,0,0,1,1,100,226.99014833793046,100.9420508732251,1,1,0,1
314,81,0,13.68,237.16525671072307,32.04312260961163,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,4.303006897866726,0.047407722473145064,1.014,0,14,0,1,0,0,1,1,100,10.6819249978289,10.373787766758275,1,1,0,1
315,83,12,0,4.438255349546671,-0.8906302417628478,1.014,0,14,0,1,0,0,1,1,100,13.701563271135093,6.01348770529032,1,1,0,1
315,84,12,0,6.087834850139917,-0.2060944086872034,1.014,0,14,0,1,0,0,1,1,100,11.560649337060749,0.284063803441823,1,1,0,1
315,85,12,0,4.604249514732509,-1.7924283988773828,1.014,0,14,0,1,0,0,1,1,100,10.975681192986666,1.3017086980864399,1,1,0,1
315,86,12,0,6.520355013012885,-0.9634305434301513,1.014,0,14,0,1,0,0,1,1,100,14.619989980012178,7.075935586988927,1,1,0,1
315,87,155,0.048,102.26015340536833,-52.84303901856765,1.014,0,182,0,1,0,0,1,1,100,125.92470583086832,9.189089403499366,1,1,0,1
316,88,155,25.22,87.4741197898984,-19.009385965298847,1.017,0,182,0,1,0,0,1,1,100,158.95452323462814,83.86693556703395,1,1,0,1
318,89,400,137.4,164.91271984763443,-62.64282152056694,1.05,0,471,0,1,0,0,1,1,100,450.7500402256847,61.87778229825204,1,1,0,1
321,90,400,108.2,227.17705005779862,41.62786762462932,1.05,0,471,0,1,0,0,1,1,100,466.20489777997136,240.70850350894034,1,1,0,1
322,91,50,-4.96,17.60678114145994,-2.884170398302377,1.05,0,53,0,1,0,0,1,1,100,55.157306797336794,20.48704903232589,1,1,0,1
322,92,50,-4.96,16.489359638094903,-15.48415237190202,1.05,0,53,0,1,0,0,1,1,100,58.696754912380136,8.034360925875612,1,1,0,1
322,93,50,-4.96,12.35034307539463,-15.987893208954485,1.05,0,53,0,1,0,0,1,1,100,51.687994033563875,30.22940500795598,1,1,0,1
322,94,50,-4.96,12.822221451997756,-15.80706852953881,1.05,0,53,0,1,0,0,1,1,100,51.03169797919691,8.05832434678451,1,1,0,1
322,95,50,-4.96,18.97532162517309,-2.5273477234877646,1.05,0,53,0,1,0,0,1,1,100,51.30531475180759,42.52081748687047,1,1,0,1
322,96,50,-4.96,12.339103857427835,-12.880439655855296,1.05,0,53,0,1,0,0,1,1,100,47.15592438587919,37.11962247292742,1,1,0,1
323,97,155,31.79,96.23354385793209,-52.97438626876101,1.05,0,182,0,1,0,0,1,1,100,153.69772565644234,27.803864508285187,1,1,0,1
323,98,155,31.79,85.0853839814663,-76.81714271660894,1.05,0,182,0,1,0,0,1,1,100,140.5795091446489,20.542291489592756,1,1,0,1
323,99,350,71.78,114.32154613779858,-98.52645933395249,1.05,0,412,0,1,0,0,1,1,100,442.31470325496053,169.7178137972951,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
