 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,66.28414671017043,10.702393946445733,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,59.68730813058713,12.64856390186213,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,125.05608334363437,30.093097896249354,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,52.235423052130265,7.852142453273758,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,36.73688276418499,10.740416489944607,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,100.52626699212827,24.348962214070003,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,103.6337597120495,18.728118710416602,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,134.6644523608836,18.509148534372912,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,113.39138663264691,18.895327961873264,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,116.28730841990746,30.907625190088524,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,149.86079694396818,39.94037263912931,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,164.73886091442594,34.46484823191986,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,277.5617569278442,40.10193306006789,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,61.88921947804279,11.168658449490554,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,182.8300424663798,51.10448584517353,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,144.99111954938206,23.800485553255957,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,97.28625493353009,22.083785002580377,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,80.25371244672574,17.234121344001778,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,69.86531542798151,10.292061422791331,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,143.33139928345196,30.705209275552026,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,56.648572894574784,12.796485169225372,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,60.87660895556762,8.138729655627719,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,109.1970637028061,18.7476388636373,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,75.0938365597569,21.822525603929535,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,89.59763969760797,19.014678094651316,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,145.99988040008233,21.670806712827645,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,133.11841748923294,30.19152332753129,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,161.26412124190784,35.235339040096754,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,122.5434016750686,32.17216364507256,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,241.21997983596296,57.15242598531246,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,50.22190599365159,17.896239860292525,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,201.86872178069805,58.62972368002889,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,99.60962848183159,19.452071376755832,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,67.72697814787028,22.72571749452325,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,85.83925075382442,12.794055075404888,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,76.89377845584043,13.004092947729863,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,137.49449448635335,27.92305636255131,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,55.578636182007195,8.015451107668456,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,34.96671045661415,7.195863225907367,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,83.92468505754546,20.551257426818648,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,111.05320406173705,16.974906970619923,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,105.94700500149303,21.317036154054335,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,140.4740045716055,28.757730671398715,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,123.64717533119162,32.49555922676995,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,175.58820582555305,44.978768148667825,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,169.46109205108743,27.529692869758,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,234.44012227417554,43.87838310627937,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,54.19426034912467,12.18780075939372,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,212.74415131924962,39.26115726785604,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,95.81902291540658,26.81045467359046,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,110.48044020894169,23.326324048454595,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.424431991763413,-1.4788856995292008,1.035,0,24,0,1,0,0,1,1,100,15.756873358041048,10.525935193113984,1,1,0,1
101,2,10,0,10.196718333289027,-0.18909537373110652,1.035,0,24,0,1,0,0,1,1,100,16.49569408968091,13.473655712241307,1,1,0,1
101,3,76,14.1,35.43023393629119,-12.709514919668436,1.035,0,89,0,1,0,0,1,1,100,74.64294496327639,16.0523324635625,1,1,0,1
101,4,76,14.1,36.43077074596658,-2.6693621426820755,1.035,0,89,0,1,0,0,1,1,100,56.93506401907653,11.779678283445541,1,1,0,1
102,5,10,0,10.36624828306958,-1.7911221105605364,1.035,0,24,0,1,0,0,1,1,100,17.69814761914313,14.103958322834224,1,1,0,1
102,6,10,0,8.798544846009463,-2.1816761805675924,1.035,0,24,0,1,0,0,1,1,100,18.708628132008016,15.284343284275383,1,1,0,1
102,7,76,7,31.038326301611963,-17.491504786768925,1.035,0,89,0,1,0,0,1,1,100,82.00993897747249,20.38005383532495,1,1,0,1
102,8,76,7,37.14163165166974,-13.171668574213982,1.035,0,89,0,1,0,0,1,1,100,95.27227357197555,38.41611273650082,1,1,0,1
107,9,80,17.2,51.40738182608038,-14.712882863357663,1.025,0,118,0,1,0,0,1,1,100,82.33369471039623,28.492595556890592,1,1,0,1
107,10,80,17.2,46.013781915418804,-16.952313224785023,1.025,0,118,0,1,0,0,1,1,100,122.84856331534684,28.055179960792884,1,1,0,1
107,11,80,17.2,75.42657726723702,27.105731774121544,1.025,0,118,0,1,0,0,1,1,100,94.52041721902788,7.291948779657783,1,1,0,1
113,12,95.1,40.7,103.8860681541264,43.99864634871483,1.02,0,232,0,1,0,0,1,1,100,214.99745953651143,95.75478639332341,1,1,0,1
113,13,95.1,40.7,63.13971443101764,5.080599065870047,1.02,0,232,0,1,0,0,1,1,100,200.9923444626853,97.47704140558608,1,1,0,1
113,14,95.1,40.7,60.65711968019605,-10.477207895368338,1.02,0,232,0,1,0,0,1,1,100,138.62590095396152,36.68887526181524,1,1,0,1
114,15,0,13.7,202.71983780898154,-30.221990603022277,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,7.249855613429099,0.5307115986943245,1.014,0,14,0,1,0,0,1,1,100,14.176529959961771,6.741664223000407,1,1,0,1
115,17,12,0,4.4288977283053095,-3.2802177817560745,1.014,0,14,0,1,0,0,1,1,100,12.616099514812232,5.042391230463983,1,1,0,1
115,18,12,0,7.245729137957097,1.792441467102618,1.014,0,14,0,1,0,0,1,1,100,13.82887290045619,4.50072316467762,1,1,0,1
115,19,12,0,4.665765191428363,-0.4896869109012183,1.014,0,14,0,1,0,0,1,1,100,14.897099623270334,4.961658906675877,1,1,0,1
115,20,12,0,5.622100623138248,0.13096366133540727,1.014,0,14,0,1,0,0,1,1,100,11.742928610555829,2.883627335540952,1,1,0,1
115,21,155,0.05,62.47937050834298,-81.96829936373979,1.014,0,182,0,1,0,0,1,1,100,145.97414856147952,35.78421906589064,1,1,0,1
116,22,155,25.22,89.41999225690961,-6.6067936844192445,1.017,0,182,0,1,0,0,1,1,100,135.43208825937472,44.41501664621755,1,1,0,1
118,23,400,137.4,226.04152231477198,-63.91497269971299,1.05,0,471,0,1,0,0,1,1,100,393.0980424210429,126.40352616552263,1,1,0,1
121,24,400,108.2,188.38624353520572,-43.14781909342855,1.05,0,471,0,1,0,0,1,1,100,318.4320333786308,1.6740637738257078,1,1,0,1
122,25,50,-4.96,17.727600437402725,-2.628146431036292,1.05,0,53,0,1,0,0,1,1,100,62.36340473638848,22.99215717008338,1,1,0,1
122,26,50,-4.96,20.006139087677003,-5.4678972703404725,1.05,0,53,0,1,0,0,1,1,100,57.86839428357779,6.8383864033967185,1,1,0,1
122,27,50,-4.96,14.179754722118378,-8.946083366312088,1.05,0,53,0,1,0,0,1,1,100,62.30536223622038,21.941362700890743,1,1,0,1
122,28,50,-4.96,14.0022580049932,-15.144887130800635,1.05,0,53,0,1,0,0,1,1,100,46.43063005525619,41.829582696513036,1,1,0,1
122,29,50,-4.96,19.16250294074416,-7.096138006448747,1.05,0,53,0,1,0,0,1,1,100,55.16219570999965,39.33491356017087,1,1,0,1
122,30,50,-4.96,18.294770590215922,-0.5554581316187956,1.05,0,53,0,1,0,0,1,1,100,49.61228401167318,9.270363268442452,1,1,0,1
123,31,155,31.79,96.11211285740137,-41.2309297779575,1.05,0,182,0,1,0,0,1,1,100,134.75755860540085,54.18294552802108,1,1,0,1
123,32,155,31.79,99.39479920268059,-46.787379138637334,1.05,0,182,0,1,0,0,1,1,100,176.92142219794914,83.34574862470618,1,1,0,1
123,33,350,71.78,113.0401232955046,-33.44929613173008,1.05,0,412,0,1,0,0,1,1,100,312.310869905632,148.89844460692257,1,1,0,1
201,34,10,0,8.328265460208058,-3.2542151953093708,1.035,0,24,0,1,0,0,1,1,100,21.845608775503933,18.773337914459407,1,1,0,1
201,35,10,0,9.49484357656911,-1.1823804583400488,1.035,0,24,0,1,0,0,1,1,100,25.675991092808545,20.882376625435427,1,1,0,1
201,36,76,14.1,24.32165328925475,-38.85581141314469,1.035,0,89,0,1,0,0,1,1,100,82.21064900662749,37.905083147995164,1,1,0,1
201,37,76,14.1,33.160600669216365,-26.644647325156257,1.035,0,89,0,1,0,0,1,1,100,65.90479408726095,18.469297951012848,1,1,0,1
202,38,10,0,10.974206123966724,-1.1501751760952175,1.035,0,24,0,1,0,0,1,1,100,17.427522966638207,14.287759486613796,1,1,0,1
202,39,10,0,12.612676241435112,2.205006913281979,1.035,0,24,0,1,0,0,1,1,100,21.135484028607607,16.02601741747931,1,1,0,1
202,40,76,7,31.542797992005944,-21.30905994796194,1.035,0,89,0,1,0,0,1,1,100,90.14590039532631,11.629133027456689,1,1,0,1
202,41,76,7,24.34109260328114,-32.44092778861523,1.035,0,89,0,1,0,0,1,1,100,80.60743994060904,8.845823820866656,1,1,0,1
207,42,80,17.2,66.15762993134558,19.840287971310318,1.025,0,118,0,1,0,0,1,1,100,84.21384002547711,16.06390496250242,1,1,0,1
207,43,80,17.2,57.416387647390366,-0.8237726557999849,1.025,0,118,0,1,0,0,1,1,100,86.72256561927497,24.623038199497387,1,1,0,1
207,44,80,17.2,45.58668194711208,-12.60809732414782,1.025,0,118,0,1,0,0,1,1,100,84.10700066946445,2.8464453655760593,1,1,0,1
213,45,95.1,40.7,61.18890326842666,3.2240232825279236,1.02,0,232,0,1,0,0,1,1,100,202.47110990858639,81.09364812180401,1,1,0,1
213,46,95.1,40.7,64.872185241431,-9.155520480126143,1.02,0,232,0,1,0,0,1,1,100,247.5449045742862,117.4373286293633,1,1,0,1
213,47,95.1,40.7,68.95405734330416,-13.38935849815607,1.02,0,232,0,1,0,0,1,1,100,159.3696202494204,5.052978689474969,1,1,0,1
214,48,0,13.68,140.47213640064,-142.27528828429058,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.7925958434119815,1.7605796889401972,1.014,0,14,0,1,0,0,1,1,100,10.071371662616729,2.47411930963397,1,1,0,1
215,50,12,0,5.825650715176016,0.24387501748278773,1.014,0,14,0,1,0,0,1,1,100,15.523898510076107,6.219355607964101,1,1,0,1
215,51,12,0,7.274623097106815,-0.1403177948668599,1.014,0,14,0,1,0,0,1,1,100,10.32693197261542,1.1932790709659447,1,1,0,1
215,52,12,0,6.110242900159211,-1.1112742957659059,1.014,0,14,0,1,0,0,1,1,100,10.636506228893996,2.615813062638045,1,1,0,1
215,53,12,0,6.148417355306446,1.6920623428188257,1.014,0,14,0,1,0,0,1,1,100,9.193043809197842,0.010879796706140255,1,1,0,1
215,54,155,0.048,102.11253212019801,-15.721633430104703,1.014,0,182,0,1,0,0,1,1,100,169.55030483822338,59.80489308038959,1,1,0,1
216,55,155,25.22,80.69811296835542,-11.518760204780847,1.017,0,182,0,1,0,0,1,1,100,182.16426258930005,83.67005979121895,1,1,0,1
218,56,400,137.4,254.9170715082437,65.19550784025344,1.05,0,471,0,1,0,0,1,1,100,342.5798204354942,60.83782431669533,1,1,0,1
221,57,400,108.2,236.67777757160366,-23.880082261748612,1.05,0,471,0,1,0,0,1,1,100,386.0499659739435,16.88915417995304,1,1,0,1
222,58,50,-4.96,15.906550955027342,-8.763642198871821,1.05,0,53,0,1,0,0,1,1,100,62.21413169521839,13.183509707450874,1,1,0,1
222,59,50,-4.96,16.574231718480586,-5.712353224400431,1.05,0,53,0,1,0,0,1,1,100,49.09994654357433,33.85949654435799,1,1,0,1
222,60,50,-4.96,18.346206802874804,-1.643569861631839,1.05,0,53,0,1,0,0,1,1,100,55.1956303184852,19.74606102565304,1,1,0,1
222,61,50,-4.96,15.654597944021225,-13.721364376693964,1.05,0,53,0,1,0,0,1,1,100,62.332642250694335,9.051996341440827,1,1,0,1
222,62,50,-4.96,13.213382373750209,-11.931360455043615,1.05,0,53,0,1,0,0,1,1,100,49.49325437191874,36.147816996712685,1,1,0,1
222,63,50,-4.96,17.11165241599083,-7.421254095435145,1.05,0,53,0,1,0,0,1,1,100,41.95909779518843,3.1915526022733416,1,1,0,1
223,64,155,31.79,73.90690004453063,-55.233082260005176,1.05,0,182,0,1,0,0,1,1,100,170.48226599558257,95.42986879990204,1,1,0,1
223,65,155,31.79,79.84440645202994,-87.0553319035098,1.05,0,182,0,1,0,0,1,1,100,133.40366581571288,33.185657537006776,1,1,0,1
223,66,350,71.78,174.422855861485,42.27954923408106,1.05,0,412,0,1,0,0,1,1,100,391.3663074770011,121.6624503894709,1,1,0,1
301,67,10,0,12.517227191943675,0.3561160583049041,1.035,0,24,0,1,0,0,1,1,100,23.751681334339082,19.048218858363107,1,1,0,1
301,68,10,0,12.43875904707238,4.202180655207485,1.035,0,24,0,1,0,0,1,1,100,14.61057357583195,10.001504077604043,1,1,0,1
301,69,76,14.1,38.9897245913744,0.2921052488964122,1.035,0,89,0,1,0,0,1,1,100,53.75655176006257,4.646932387481242,1,1,0,1
301,70,76,14.1,33.60307373525575,-15.765803186688572,1.035,0,89,0,1,0,0,1,1,100,79.48135447409004,21.255382879935212,1,1,0,1
302,71,10,0,7.116221569478512,-0.8974360981956124,1.035,0,24,0,1,0,0,1,1,100,17.765374480746686,12.667618926260621,1,1,0,1
302,72,10,0,7.702296503353864,-1.302209408953786,1.035,0,24,0,1,0,0,1,1,100,22.25495485868305,17.093732250118627,1,1,0,1
302,73,76,7,36.95626447582618,-16.664775368524708,1.035,0,89,0,1,0,0,1,1,100,65.22515334710478,15.282909538447853,1,1,0,1
302,74,76,7,29.86885146657005,-31.98568242811597,1.035,0,89,0,1,0,0,1,1,100,95.41499802973122,29.095226400159305,1,1,0,1
307,75,80,17.2,73.29140060674399,29.322286748327315,1.025,0,118,0,1,0,0,1,1,100,84.78156222496182,32.37414601533562,1,1,0,1
307,76,80,17.2,60.66338622942567,-2.991863247938447,1.025,0,118,0,1,0,0,1,1,100,81.66481795720756,64.40293204824235,1,1,0,1
307,77,80,17.2,56.16967705730349,-6.099169224500656,1.025,0,118,0,1,0,0,1,1,100,86.18557291571051,1.6786580346524715,1,1,0,1
313,78,95.1,40.7,91.59482239931822,1.4441181533038616,1.02,0,232,0,1,0,0,1,1,100,192.07676147320308,70.05898282204754,1,1,0,1
313,79,95.1,40.7,59.54417186230421,-32.4624116756022,1.02,0,232,0,1,0,0,1,1,100,202.0337187476922,61.31593185198028,1,1,0,1
313,80,95.1,40.7,102.69440455362201,23.66817732900381,1.02,0,232,0,1,0,0,1,1,100,238.85149783086965,121.22704918064876,1,1,0,1
314,81,0,13.68,216.25752019695938,-44.19668476097286,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,4.278000959940254,-0.6498754380270846,1.014,0,14,0,1,0,0,1,1,100,9.472693967074155,3.0913851584979612,1,1,0,1
315,83,12,0,7.685013950988651,2.5970957150682814,1.014,0,14,0,1,0,0,1,1,100,12.17310697864741,2.124297651462257,1,1,0,1
315,84,12,0,7.673486056365072,3.140147317573428,1.014,0,14,0,1,0,0,1,1,100,12.170061818137766,5.267165335491302,1,1,0,1
315,85,12,0,5.2080639364197845,-1.6201554271392524,1.014,0,14,0,1,0,0,1,1,100,12.98439196497202,5.948320745676756,1,1,0,1
315,86,12,0,5.981105697434396,-0.9785720081068572,1.014,0,14,0,1,0,0,1,1,100,14.664971392974259,6.579464691057803,1,1,0,1
315,87,155,0.048,71.10185046121478,-63.89760941127315,1.014,0,182,0,1,0,0,1,1,100,139.10799611825496,38.272854129096956,1,1,0,1
316,88,155,25.22,96.63233178853989,-59.47273921873423,1.017,0,182,0,1,0,0,1,1,100,150.9250873378478,75.07210555496859,1,1,0,1
318,89,400,137.4,251.0017265100032,33.95660888636485,1.05,0,471,0,1,0,0,1,1,100,307.53456085920334,114.19261216080767,1,1,0,1
321,90,400,108.2,151.41844320110977,-114.35998297296464,1.05,0,471,0,1,0,0,1,1,100,317.93608622625464,58.23967968579376,1,1,0,1
322,91,50,-4.96,11.589509277790784,-9.146866759471594,1.05,0,53,0,1,0,0,1,1,100,52.266239041928195,9.176046159579196,1,1,0,1
322,92,50,-4.96,14.555400725454092,-10.188473881594835,1.05,0,53,0,1,0,0,1,1,100,60.258032192941755,24.072098897304386,1,1,0,1
322,93,50,-4.96,20.68677393719554,1.9096225570887349,1.05,0,53,0,1,0,0,1,1,100,40.707416012883186,30.195617721909066,1,1,0,1
322,94,50,-4.96,18.079231557250022,-7.429219992179426,1.05,0,53,0,1,0,0,1,1,100,40.14945623697713,29.721300952600796,1,1,0,1
322,95,50,-4.96,15.552412425726653,-13.660607551410793,1.05,0,53,0,1,0,0,1,1,100,35.110497002024196,12.446320705502128,1,1,0,1
322,96,50,-4.96,15.86819318011403,-6.567219631001354,1.05,0,53,0,1,0,0,1,1,100,48.849674810189754,5.921630663797259,1,1,0,1
323,97,155,31.79,94.07978138327599,-16.5566559843719,1.05,0,182,0,1,0,0,1,1,100,147.47399562317878,49.57304502878105,1,1,0,1
323,98,155,31.79,83.92364375293255,-29.74618115881458,1.05,0,182,0,1,0,0,1,1,100,192.95456679095517,84.48425056823764,1,1,0,1
323,99,350,71.78,184.66840728884563,15.524966573575512,1.05,0,412,0,1,0,0,1,1,100,267.12284933077166,5.217151489574405,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
