 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,66.89002364193722,11.927170980836637,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,63.41205789644989,13.02318544415105,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,158.11749718495366,28.91150863178372,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,56.5036495468053,13.275783926661823,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,61.96037335974192,8.10456206197394,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,84.1707493374847,21.11717293186113,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,73.49084171756404,13.614832627755822,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,123.45123074149447,25.219769571700365,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,101.55259757560096,32.242614987807535,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,166.2583532505829,34.45239526522346,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,198.79874631626674,47.47074830093477,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,171.42911659897055,28.797471243133817,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,248.53550966290604,49.712987254294745,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,74.7177473550802,13.838004787000827,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,277.15746654368104,55.318274961631,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,123.42238764511245,31.832846160228083,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,88.1336655960381,19.607232485897374,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,82.31695605092291,13.3005054270993,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,64.15935908062352,14.02572605897393,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,96.77340007483865,23.84075973744071,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,38.021327794455544,7.919413779379567,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,45.34245087073138,11.975298997309059,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,78.32062312697097,23.293681377366745,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,73.6343987529748,16.763194016668713,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,83.3203402677331,24.614291519959224,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,115.6866485647217,27.77958987661377,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,147.0247486437382,28.25447551568225,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,164.2084627513597,36.54507551460871,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,167.44303649927585,23.068062939473613,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,278.9224424119646,42.41722119979262,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,53.22214341979007,12.698460192728788,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,182.806171442542,44.409613877477874,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,123.79447978335922,31.277085392750617,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,91.85942407395243,21.89189763323609,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,55.9795952934511,19.265529871867322,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,81.46664147433671,13.465752250093036,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,100.58942421787977,22.454598488521107,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,52.82597170619806,8.68056849875464,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,48.00524302288313,9.506348150350247,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,101.94071131733247,17.35646961894203,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,92.27548235142022,22.191759117966285,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,137.32819904191672,30.341252759737426,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,147.15550223530386,17.97948782540951,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,112.03215323796425,31.760975183581934,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,192.82981022320504,26.226552219879064,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,107.27368978115162,27.104108021589322,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,236.60676861257346,33.488117841732496,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,53.27172998521942,17.59391866626218,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,201.19728942157505,52.693464393736235,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,87.93182322183348,23.45749116131924,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,105.37315637074113,15.175245059833768,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,7.0380888376384965,-4.8306624884717175,1.035,0,24,0,1,0,0,1,1,100,22.41687033418566,19.223363097272813,1,1,0,1
101,2,10,0,10.236525733489543,-0.1417800234630704,1.035,0,24,0,1,0,0,1,1,100,22.523495032452047,19.433909343108535,1,1,0,1
101,3,76,14.1,22.107373218052086,-34.5998319699429,1.035,0,89,0,1,0,0,1,1,100,80.37109931837767,17.69069156613201,1,1,0,1
101,4,76,14.1,35.664395079016685,-11.945559068350114,1.035,0,89,0,1,0,0,1,1,100,56.63036312535405,4.32125014215537,1,1,0,1
102,5,10,0,8.693948868662119,1.6882330519147226,1.035,0,24,0,1,0,0,1,1,100,15.366359871812163,12.15127923702821,1,1,0,1
102,6,10,0,12.226196203846484,-0.606650828383863,1.035,0,24,0,1,0,0,1,1,100,21.791413689032197,18.465938611794265,1,1,0,1
102,7,76,7,23.721492421813306,-24.950775127159435,1.035,0,89,0,1,0,0,1,1,100,57.688764713145794,13.070558661110702,1,1,0,1
102,8,76,7,29.684772337786853,-23.513921216595918,1.035,0,89,0,1,0,0,1,1,100,78.51096137594432,32.983496546261016,1,1,0,1
107,9,80,17.2,64.76638648845255,-5.471287135966122,1.025,0,118,0,1,0,0,1,1,100,124.06169516034424,54.67754029901698,1,1,0,1
107,10,80,17.2,46.089153732173145,-10.163291031494737,1.025,0,118,0,1,0,0,1,1,100,101.22030791360885,25.292556416243315,1,1,0,1
107,11,80,17.2,63.47262798249722,-9.322102046571665,1.025,0,118,0,1,0,0,1,1,100,105.88575606234372,17.270020092837512,1,1,0,1
113,12,95.1,40.7,101.46355651691557,42.49209372326733,1.02,0,232,0,1,0,0,1,1,100,247.7975784413982,147.89742892461595,1,1,0,1
113,13,95.1,40.7,72.26465689018369,14.993098452687263,1.02,0,232,0,1,0,0,1,1,100,172.94120117193086,33.11273378957526,1,1,0,1
113,14,95.1,40.7,60.59449752047658,-34.289033487439156,1.02,0,232,0,1,0,0,1,1,100,162.54321553385816,17.321506618079724,1,1,0,1
114,15,0,13.7,196.47247658111155,10.552717775572091,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.749330994114279,0.07261155545711517,1.014,0,14,0,1,0,0,1,1,100,9.890087780356406,2.2367175382375724,1,1,0,1
115,17,12,0,4.693783345632255,-2.7766131816431887,1.014,0,14,0,1,0,0,1,1,100,11.089963204041123,4.016027851626277,1,1,0,1
115,18,12,0,7.473865061067045,1.4675835412926972,1.014,0,14,0,1,0,0,1,1,100,13.803512612543999,3.908533548675477,1,1,0,1
115,19,12,0,5.928453320916741,0.5075212857685969,1.014,0,14,0,1,0,0,1,1,100,9.332411823794246,1.9501953446120037,1,1,0,1
115,20,12,0,5.965280528459697,1.562657673563808,1.014,0,14,0,1,0,0,1,1,100,10.742705735005437,0.14309111108231748,1,1,0,1
115,21,155,0.05,72.44758113101125,-70.36001492803916,1.014,0,182,0,1,0,0,1,1,100,153.1578783504665,41.14913813598686,1,1,0,1
116,22,155,25.22,58.42164478078484,-98.48749766452241,1.017,0,182,0,1,0,0,1,1,100,120.35999111458658,113.80301014062549,1,1,0,1
118,23,400,137.4,174.7437766008079,-38.38492770912123,1.05,0,471,0,1,0,0,1,1,100,397.81135488301516,95.04386373329908,1,1,0,1
121,24,400,108.2,223.4498464036733,-0.9937435737811029,1.05,0,471,0,1,0,0,1,1,100,305.03740252926946,34.10111487377435,1,1,0,1
122,25,50,-4.96,18.54735411480069,-8.596349492482844,1.05,0,53,0,1,0,0,1,1,100,36.98206583503634,25.08142540401462,1,1,0,1
122,26,50,-4.96,19.636442083120347,-10.029100640676916,1.05,0,53,0,1,0,0,1,1,100,56.14814563887194,1.4063597400672734,1,1,0,1
122,27,50,-4.96,20.751556198298932,-7.99015837656334,1.05,0,53,0,1,0,0,1,1,100,60.78250180231408,3.3394984784536135,1,1,0,1
122,28,50,-4.96,17.687640976905822,-6.433986145816746,1.05,0,53,0,1,0,0,1,1,100,46.31812176667154,25.07694940028898,1,1,0,1
122,29,50,-4.96,19.66365210339427,-0.7107424896210404,1.05,0,53,0,1,0,0,1,1,100,48.903821129351854,43.976238918366136,1,1,0,1
122,30,50,-4.96,12.4545069552958,-12.9458668041043,1.05,0,53,0,1,0,0,1,1,100,41.42280625877902,4.9784458125941455,1,1,0,1
123,31,155,31.79,87.59052000567317,-47.51842585904524,1.05,0,182,0,1,0,0,1,1,100,190.7873036658857,105.64480854433496,1,1,0,1
123,32,155,31.79,92.39565638452768,-18.87458585994318,1.05,0,182,0,1,0,0,1,1,100,183.73218348436058,69.48658873693785,1,1,0,1
123,33,350,71.78,120.14525298262015,-83.33450172678567,1.05,0,412,0,1,0,0,1,1,100,316.80036696605384,113.52936215978116,1,1,0,1
201,34,10,0,10.457637469749898,2.0833540675230324,1.035,0,24,0,1,0,0,1,1,100,18.419768249616027,13.069288102248684,1,1,0,1
201,35,10,0,9.710121527779847,0.5625605536624789,1.035,0,24,0,1,0,0,1,1,100,21.822660233825445,17.190772549752147,1,1,0,1
201,36,76,14.1,24.096119844820347,-33.6358037982136,1.035,0,89,0,1,0,0,1,1,100,55.52428120933473,11.337576278299169,1,1,0,1
201,37,76,14.1,30.45719296205789,-12.632468186318874,1.035,0,89,0,1,0,0,1,1,100,90.28597183655948,41.36515709411354,1,1,0,1
202,38,10,0,9.394483536481857,0.9465095833875239,1.035,0,24,0,1,0,0,1,1,100,24.773517926223576,19.343185726059602,1,1,0,1
202,39,10,0,7.878475762438029,-1.2333483179099858,1.035,0,24,0,1,0,0,1,1,100,15.566196801140904,12.576230566510931,1,1,0,1
202,40,76,7,33.836355863604695,-20.926343601429835,1.035,0,89,0,1,0,0,1,1,100,70.29826179333031,2.7065994863957172,1,1,0,1
202,41,76,7,35.50045751687139,-14.501916723325849,1.035,0,89,0,1,0,0,1,1,100,94.0198582412675,20.76467647541314,1,1,0,1
207,42,80,17.2,69.92480825074017,-3.710547055117786,1.025,0,118,0,1,0,0,1,1,100,92.73534980136901,20.372853516601026,1,1,0,1
207,43,80,17.2,43.71952540799975,-20.449609257280834,1.025,0,118,0,1,0,0,1,1,100,90.08632608223706,0.43769772979430854,1,1,0,1
207,44,80,17.2,56.333286333829165,-1.7528463313356042,1.025,0,118,0,1,0,0,1,1,100,83.03367677610368,46.93182325990529,1,1,0,1
213,45,95.1,40.7,79.06333243474364,12.652269065380096,1.02,0,232,0,1,0,0,1,1,100,190.9842532586772,83.2596971056168,1,1,0,1
213,46,95.1,40.7,101.24172620847823,31.66077852621676,1.02,0,232,0,1,0,0,1,1,100,254.52360344529154,95.68692692636745,1,1,0,1
213,47,95.1,40.7,59.007968407124274,-35.3219120129943,1.02,0,232,0,1,0,0,1,1,100,190.1152253805194,80.9387026859098,1,1,0,1
214,48,0,13.68,201.28576419316232,-39.40904570976272,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,5.37116181794554,0.6678658076561987,1.014,0,14,0,1,0,0,1,1,100,12.875823399424554,3.0121910373866587,1,1,0,1
215,50,12,0,6.656758921779692,0.1617873424664129,1.014,0,14,0,1,0,0,1,1,100,14.553768308088182,2.8597451030462953,1,1,0,1
215,51,12,0,7.294142593257129,2.808356188237667,1.014,0,14,0,1,0,0,1,1,100,12.431901137530803,4.641001072078943,1,1,0,1
215,52,12,0,5.443108663335442,-1.7097975857555863,1.014,0,14,0,1,0,0,1,1,100,15.055474503524604,6.26813055161387,1,1,0,1
215,53,12,0,7.665460110828281,3.0253240409307196,1.014,0,14,0,1,0,0,1,1,100,14.507406564988198,7.389792836196723,1,1,0,1
215,54,155,0.048,80.00856110826135,-33.348056223243475,1.014,0,182,0,1,0,0,1,1,100,170.8032218113076,77.26108889798634,1,1,0,1
216,55,155,25.22,87.13480699434876,-28.188305594027042,1.017,0,182,0,1,0,0,1,1,100,152.08008614974096,43.17742530746618,1,1,0,1
218,56,400,137.4,224.7065130993724,-82.07201856188476,1.05,0,471,0,1,0,0,1,1,100,406.7772891186178,154.1096456674859,1,1,0,1
221,57,400,108.2,240.35822269506752,-28.08469091542065,1.05,0,471,0,1,0,0,1,1,100,323.83751625195146,10.45234699267894,1,1,0,1
222,58,50,-4.96,12.643683340400457,-12.170553018152713,1.05,0,53,0,1,0,0,1,1,100,63.85200171032921,16.656330863479532,1,1,0,1
222,59,50,-4.96,18.11296554803848,-5.261196117475631,1.05,0,53,0,1,0,0,1,1,100,62.85312432330101,22.841659798286848,1,1,0,1
222,60,50,-4.96,14.241804321855307,-8.50767739219591,1.05,0,53,0,1,0,0,1,1,100,52.296301079913974,6.807324076071382,1,1,0,1
222,61,50,-4.96,12.95335115045309,-7.268590509891508,1.05,0,53,0,1,0,0,1,1,100,60.07201811298728,11.775594691280276,1,1,0,1
222,62,50,-4.96,16.177891422063112,-3.8963306141085923,1.05,0,53,0,1,0,0,1,1,100,46.44671275513247,5.957892666492762,1,1,0,1
222,63,50,-4.96,14.29236929267645,-19.43118896298111,1.05,0,53,0,1,0,0,1,1,100,46.89769467106089,40.476900910864416,1,1,0,1
223,64,155,31.79,82.90702485665679,-82.10974974092096,1.05,0,182,0,1,0,0,1,1,100,186.7687040909659,89.68474239639473,1,1,0,1
223,65,155,31.79,84.36280794814229,-37.828799253329635,1.05,0,182,0,1,0,0,1,1,100,145.47973217722028,67.18189078178257,1,1,0,1
223,66,350,71.78,115.58372744126244,-9.852931961650043,1.05,0,412,0,1,0,0,1,1,100,265.9045591577887,83.99388102116058,1,1,0,1
301,67,10,0,8.511939856223762,0.8087941403500736,1.035,0,24,0,1,0,0,1,1,100,20.930255375802517,15.75290343752131,1,1,0,1
301,68,10,0,7.392969478853047,-3.9735497748479247,1.035,0,24,0,1,0,0,1,1,100,18.04428302962333,14.565396640393883,1,1,0,1
301,69,76,14.1,29.123793833423406,-32.28550793183967,1.035,0,89,0,1,0,0,1,1,100,75.50666384734214,11.240396365448845,1,1,0,1
301,70,76,14.1,36.612993442453444,-3.517720067407936,1.035,0,89,0,1,0,0,1,1,100,69.69930999167264,15.099663425162433,1,1,0,1
302,71,10,0,8.23062417563051,-1.9382234523072839,1.035,0,24,0,1,0,0,1,1,100,23.38448564335704,19.428226969819516,1,1,0,1
302,72,10,0,10.775966835673898,1.490570838097483,1.035,0,24,0,1,0,0,1,1,100,21.62392875738442,18.116689083669336,1,1,0,1
302,73,76,7,21.80576099362224,-42.43261703918688,1.035,0,89,0,1,0,0,1,1,100,73.39034159351141,8.183093205578643,1,1,0,1
302,74,76,7,32.46552390558645,-22.63964497554116,1.035,0,89,0,1,0,0,1,1,100,74.23946397099644,13.62355631206185,1,1,0,1
307,75,80,17.2,75.14518504310401,14.672047320753357,1.025,0,118,0,1,0,0,1,1,100,82.45728694833815,1.4445847098249942,1,1,0,1
307,76,80,17.2,76.07230264227837,14.660136661492295,1.025,0,118,0,1,0,0,1,1,100,98.40312374290079,42.513772061793134,1,1,0,1
307,77,80,17.2,57.185154433362186,-20.69882941525431,1.025,0,118,0,1,0,0,1,1,100,108.05484777782112,49.608886642381556,1,1,0,1
313,78,95.1,40.7,71.70904283598065,-26.0342322550714,1.02,0,232,0,1,0,0,1,1,100,143.70604835469274,53.17903696238527,1,1,0,1
313,79,95.1,40.7,56.99862474948168,-0.7398688942193985,1.02,0,232,0,1,0,0,1,1,100,204.52041125660764,85.40677686085692,1,1,0,1
313,80,95.1,40.7,64.09955091774464,-0.14197112247347832,1.02,0,232,0,1,0,0,1,1,100,225.06178296795113,67.47332820714914,1,1,0,1
314,81,0,13.68,200.17395357601347,-75.46150264795867,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.899820365011692,-1.8347469734027992,1.014,0,14,0,1,0,0,1,1,100,12.569353902339934,3.9871897226572024,1,1,0,1
315,83,12,0,4.222024491615593,-0.639845184981823,1.014,0,14,0,1,0,0,1,1,100,14.42341769076884,7.531308602169158,1,1,0,1
315,84,12,0,5.927275704592466,1.6924663262441753,1.014,0,14,0,1,0,0,1,1,100,15.080387196131053,7.465661871470514,1,1,0,1
315,85,12,0,4.246457497961819,-0.7599792354740202,1.014,0,14,0,1,0,0,1,1,100,14.339801293238999,3.4115473336726456,1,1,0,1
315,86,12,0,5.447145361918956,-0.5483266208320856,1.014,0,14,0,1,0,0,1,1,100,13.446321677975355,5.021248091273009,1,1,0,1
315,87,155,0.048,61.93026166036724,-76.82635041605681,1.014,0,182,0,1,0,0,1,1,100,138.72353517496958,23.256107405945656,1,1,0,1
316,88,155,25.22,64.23598805069923,-38.82226109690963,1.017,0,182,0,1,0,0,1,1,100,125.21635001129471,39.77115815422731,1,1,0,1
318,89,400,137.4,207.94856380671263,-11.092209664639086,1.05,0,471,0,1,0,0,1,1,100,315.47202456742525,41.543721314519644,1,1,0,1
321,90,400,108.2,225.18413721583786,-84.33002450736237,1.05,0,471,0,1,0,0,1,1,100,282.080539688468,145.5712453766465,1,1,0,1
322,91,50,-4.96,14.784728167951107,-18.844752883072942,1.05,0,53,0,1,0,0,1,1,100,37.88589547853917,30.669306480692082,1,1,0,1
322,92,50,-4.96,13.84475280418992,-13.301872027944775,1.05,0,53,0,1,0,0,1,1,100,47.00553595088422,11.030291927807289,1,1,0,1
322,93,50,-4.96,14.586638279259205,-14.817728352732956,1.05,0,53,0,1,0,0,1,1,100,38.1538588530384,20.40581793752065,1,1,0,1
322,94,50,-4.96,20.64173305183649,2.416317374631763,1.05,0,53,0,1,0,0,1,1,100,59.09857032354922,11.632258559111513,1,1,0,1
322,95,50,-4.96,17.110013666749,-10.679772365093232,1.05,0,53,0,1,0,0,1,1,100,50.750824029091746,9.1479591303505,1,1,0,1
322,96,50,-4.96,12.102438887953758,-10.830582509562374,1.05,0,53,0,1,0,0,1,1,100,51.28985400311649,12.086856197565794,1,1,0,1
323,97,155,31.79,80.68825021758676,-33.75499680219218,1.05,0,182,0,1,0,0,1,1,100,190.1944696016144,111.84623362013372,1,1,0,1
323,98,155,31.79,92.60441338270903,-75.4132494982332,1.05,0,182,0,1,0,0,1,1,100,141.11421713838354,66.2540051298216,1,1,0,1
323,99,350,71.78,177.24431842099875,10.550665685441345,1.05,0,412,0,1,0,0,1,1,100,263.3116995822638,14.204216986428946,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
