 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,55.96272595821618,12.270254889241139,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,75.5343065110251,13.284315406842156,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,122.06290975981392,32.04510218225433,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,41.55300936894016,9.755756975019816,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,54.40803958774601,8.13406710592769,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,108.78106282311715,23.1717775302764,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,106.58880672797095,15.672574174886103,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,101.59899158654,25.266862509876255,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,134.30018096309155,18.873469796048663,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,102.77936181535385,24.603433787740766,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,181.96131873688103,28.58916714199511,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,128.98092458358715,24.910128809014942,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,170.6377960694221,36.347838147237894,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,77.25585159684532,13.786129141400568,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,262.31447487582693,47.29111844020653,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,135.07922706488498,27.427802530620756,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,94.88077439948916,22.92514507294642,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,67.94127799722645,15.813295798455924,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,60.448035176995255,11.873249679953789,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,111.87926468352042,21.690759289110634,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,39.58127726909397,9.970806964299408,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,38.397567834739945,8.565382194937394,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,78.71774664902352,13.628223954221605,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,80.38797898620832,20.848765804338036,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,94.28113519895766,18.133570711117468,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,92.96430935100653,28.62135182717778,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,94.73694709266582,29.61681934829615,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,197.518028034996,44.413316469878886,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,151.5139409230767,23.817393709049096,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,156.47561825335916,41.417335714432596,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,57.11972979253157,14.724896089386194,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,252.27872502041836,49.281384844877756,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,128.48850236950744,27.9623776506687,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,98.21969959053396,14.583245058126188,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,92.68161497966665,12.346998851681873,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,83.8169413627837,11.684735950073227,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,161.49956135909443,28.15779410218997,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,54.158574936313926,12.857294976572971,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,40.80780015768204,10.85231157416599,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,97.6587515833296,15.269559651742501,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,110.8204829384107,20.059409674743655,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,121.12625388932611,29.903126462474926,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,139.8026187270612,19.38890245843213,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,105.89693342901951,23.60700336317159,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,134.12095902343748,33.84091423745379,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,103.68118966445178,24.83749965668209,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,250.88247623453447,53.83476507699787,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,81.60527578043751,13.524542230876163,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,163.6101862717576,48.400385402296855,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,90.5341362219315,19.08253060702672,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,62.55532516196965,21.917621831956044,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.487401934340596,-0.9929073345847428,1.035,0,24,0,1,0,0,1,1,100,22.782514297403395,18.322375657865777,1,1,0,1
101,2,10,0,12.058952413965018,2.406298929825427,1.035,0,24,0,1,0,0,1,1,100,25.76073194667697,21.61211499242112,1,1,0,1
101,3,76,14.1,35.32599592208862,-27.230257006129243,1.035,0,89,0,1,0,0,1,1,100,57.605517674796275,49.96511946106101,1,1,0,1
101,4,76,14.1,30.542085803579543,-27.304728225804862,1.035,0,89,0,1,0,0,1,1,100,98.19909795802086,50.243933172635735,1,1,0,1
102,5,10,0,7.942493284121155,-3.8104403209872553,1.035,0,24,0,1,0,0,1,1,100,14.029393627308309,8.743194214478136,1,1,0,1
102,6,10,0,7.318217084743082,-3.506758073810489,1.035,0,24,0,1,0,0,1,1,100,18.55839347001165,13.911194329475984,1,1,0,1
102,7,76,7,27.31357735628262,-34.30795821431093,1.035,0,89,0,1,0,0,1,1,100,91.56407930534333,15.069144264720393,1,1,0,1
102,8,76,7,30.390118357725445,-26.803763103205707,1.035,0,89,0,1,0,0,1,1,100,74.50125326048583,22.469857761971653,1,1,0,1
107,9,80,17.2,73.49646073300391,-1.8116747690364718,1.025,0,118,0,1,0,0,1,1,100,97.9762364178896,3.829412559280172,1,1,0,1
107,10,80,17.2,60.352907435037196,15.00173700135202,1.025,0,118,0,1,0,0,1,1,100,73.31843039020896,5.44787511928007,1,1,0,1
107,11,80,17.2,71.48395456653088,-2.99390581715852,1.025,0,118,0,1,0,0,1,1,100,106.34978679940103,31.6832832910586,1,1,0,1
113,12,95.1,40.7,90.08145413547754,-1.7000250667333603,1.02,0,232,0,1,0,0,1,1,100,243.45521403346214,114.49398122084796,1,1,0,1
113,13,95.1,40.7,102.93292931094766,5.30278405174613,1.02,0,232,0,1,0,0,1,1,100,219.1635718991514,77.36584689458829,1,1,0,1
113,14,95.1,40.7,101.28487435728312,29.142928708344698,1.02,0,232,0,1,0,0,1,1,100,144.45685210544616,42.80643601475283,1,1,0,1
114,15,0,13.7,155.06728296168149,-103.0481745256111,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.413110595475882,0.555444107204675,1.014,0,14,0,1,0,0,1,1,100,14.272952135279773,6.435965215936302,1,1,0,1
115,17,12,0,5.632601666729897,0.41525560906156933,1.014,0,14,0,1,0,0,1,1,100,8.74714318346232,6.954317757595148,1,1,0,1
115,18,12,0,5.679768173117191,-1.265979942586272,1.014,0,14,0,1,0,0,1,1,100,8.694555528648197,0.6134731707349417,1,1,0,1
115,19,12,0,7.67945154486224,1.4032769154757263,1.014,0,14,0,1,0,0,1,1,100,9.102661903202533,5.3544757631155235,1,1,0,1
115,20,12,0,5.254893098026514,-0.982185141462832,1.014,0,14,0,1,0,0,1,1,100,13.879324366897343,5.009299468696115,1,1,0,1
115,21,155,0.05,103.35918154194951,2.6681997696869217,1.014,0,182,0,1,0,0,1,1,100,129.16531808301806,34.64242865412962,1,1,0,1
116,22,155,25.22,68.75042648240924,-27.728277701884494,1.017,0,182,0,1,0,0,1,1,100,144.1394372386858,51.68560661515221,1,1,0,1
118,23,400,137.4,213.23971545323727,-84.21480961143973,1.05,0,471,0,1,0,0,1,1,100,410.18557138741016,98.4433160442859,1,1,0,1
121,24,400,108.2,213.39810900390148,10.023803648073255,1.05,0,471,0,1,0,0,1,1,100,424.19737003743643,62.46842822059983,1,1,0,1
122,25,50,-4.96,17.00798441171646,-16.37785291625187,1.05,0,53,0,1,0,0,1,1,100,61.806776390876614,17.930306573398404,1,1,0,1
122,26,50,-4.96,20.142582128196956,-1.1336584663949871,1.05,0,53,0,1,0,0,1,1,100,59.356551577802755,16.690167600754663,1,1,0,1
122,27,50,-4.96,12.849082011729479,-20.51947411121801,1.05,0,53,0,1,0,0,1,1,100,35.40673342300579,23.53858301548516,1,1,0,1
122,28,50,-4.96,18.418523778021335,-1.9923189506866024,1.05,0,53,0,1,0,0,1,1,100,55.53650418762117,18.782505013514303,1,1,0,1
122,29,50,-4.96,12.981811864674091,-19.189379028230903,1.05,0,53,0,1,0,0,1,1,100,42.3546513239853,19.63679109611195,1,1,0,1
122,30,50,-4.96,20.449261436611415,-4.23230357551947,1.05,0,53,0,1,0,0,1,1,100,48.05343344574794,0.23461042971075882,1,1,0,1
123,31,155,31.79,90.10866730287671,-13.7338946335949,1.05,0,182,0,1,0,0,1,1,100,187.31366212689318,103.93207796372008,1,1,0,1
123,32,155,31.79,76.56471158564091,-74.02075194381177,1.05,0,182,0,1,0,0,1,1,100,163.8461290099658,88.72901156697189,1,1,0,1
123,33,350,71.78,184.4663483533077,-6.852429746650159,1.05,0,412,0,1,0,0,1,1,100,350.8729753759689,145.09529516147444,1,1,0,1
201,34,10,0,9.176831521559507,-3.1188973831012845,1.035,0,24,0,1,0,0,1,1,100,23.304482783190906,18.040961210206152,1,1,0,1
201,35,10,0,10.76761857746169,0.26979148434475064,1.035,0,24,0,1,0,0,1,1,100,15.346128374338148,10.440068231672047,1,1,0,1
201,36,76,14.1,30.407219179440293,-21.467642595060166,1.035,0,89,0,1,0,0,1,1,100,85.25762180332094,11.28858654696495,1,1,0,1
201,37,76,14.1,32.5522319865413,-36.09598165680654,1.035,0,89,0,1,0,0,1,1,100,77.12509280163795,31.65991201151163,1,1,0,1
202,38,10,0,11.554447349626571,-1.2681463491171598,1.035,0,24,0,1,0,0,1,1,100,24.113073680549864,20.140749336089943,1,1,0,1
202,39,10,0,7.25934470212087,0.09824097901582807,1.035,0,24,0,1,0,0,1,1,100,16.53861832432449,11.613208066169173,1,1,0,1
202,40,76,7,21.079287393484265,-49.27289247279987,1.035,0,89,0,1,0,0,1,1,100,73.68074944857509,12.255945335365837,1,1,0,1
202,41,76,7,27.389965378213674,-36.6299765384756,1.035,0,89,0,1,0,0,1,1,100,90.91427875291556,14.977435921095307,1,1,0,1
207,42,80,17.2,72.20188646670431,15.458378300070763,1.025,0,118,0,1,0,0,1,1,100,115.85293103940786,58.68667818605901,1,1,0,1
207,43,80,17.2,58.91238050535321,-5.519557468593121,1.025,0,118,0,1,0,0,1,1,100,121.5170121798292,59.06600216054359,1,1,0,1
207,44,80,17.2,52.64671378489584,2.009935243986547,1.025,0,118,0,1,0,0,1,1,100,105.91112019028515,36.78319666185416,1,1,0,1
213,45,95.1,40.7,96.00126502662897,21.094235323369503,1.02,0,232,0,1,0,0,1,1,100,232.56471557263285,72.09146849034121,1,1,0,1
213,46,95.1,40.7,98.98018062859774,24.800585601478815,1.02,0,232,0,1,0,0,1,1,100,183.24352036803032,75.29503211035859,1,1,0,1
213,47,95.1,40.7,72.6573692932725,-8.020911052823067,1.02,0,232,0,1,0,0,1,1,100,197.16899252855217,98.66640256932467,1,1,0,1
214,48,0,13.68,172.3460751120001,-119.10405542002991,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,7.144035685993732,0.6557205556891859,1.014,0,14,0,1,0,0,1,1,100,10.333461480215192,9.126852516840364,1,1,0,1
215,50,12,0,5.69458068581298,-0.96630023047328,1.014,0,14,0,1,0,0,1,1,100,14.772294151224198,5.425365285761657,1,1,0,1
215,51,12,0,6.231761106289923,-0.10501721100881767,1.014,0,14,0,1,0,0,1,1,100,10.34480792339891,6.571111059119583,1,1,0,1
215,52,12,0,6.805523739662021,0.29494259068742323,1.014,0,14,0,1,0,0,1,1,100,9.860526298172772,2.0376318484917295,1,1,0,1
215,53,12,0,7.152213253453374,-0.18411779198795575,1.014,0,14,0,1,0,0,1,1,100,11.620495166815818,2.3970055929198875,1,1,0,1
215,54,155,0.048,79.14068734273314,-85.6710942843929,1.014,0,182,0,1,0,0,1,1,100,108.59261889639309,7.899590593300759,1,1,0,1
216,55,155,25.22,77.66751143336296,-79.41769950976598,1.017,0,182,0,1,0,0,1,1,100,199.40409853775054,111.0352880080929,1,1,0,1
218,56,400,137.4,222.35621747560802,43.07150749256837,1.05,0,471,0,1,0,0,1,1,100,334.0496752038598,100.49972414970398,1,1,0,1
221,57,400,108.2,252.43634045124054,74.57813724409792,1.05,0,471,0,1,0,0,1,1,100,299.38585212454194,40.35085682757193,1,1,0,1
222,58,50,-4.96,16.881537937372922,-11.087853260897102,1.05,0,53,0,1,0,0,1,1,100,56.7199269356206,13.907495078165077,1,1,0,1
222,59,50,-4.96,20.04590587168932,1.0266127239912777,1.05,0,53,0,1,0,0,1,1,100,55.98346764454618,28.82576107071832,1,1,0,1
222,60,50,-4.96,19.31396043077111,1.0985542038455591,1.05,0,53,0,1,0,0,1,1,100,52.39905524998903,9.905624720267959,1,1,0,1
222,61,50,-4.96,12.635253874957561,-14.541354999318719,1.05,0,53,0,1,0,0,1,1,100,64.12420282838866,0.47295904951169376,1,1,0,1
222,62,50,-4.96,20.636018332839015,-4.022959719505156,1.05,0,53,0,1,0,0,1,1,100,38.543025902472436,33.1304075189738,1,1,0,1
222,63,50,-4.96,17.824211299419403,-14.514578000456098,1.05,0,53,0,1,0,0,1,1,100,36.564586421009146,13.954849842132205,1,1,0,1
223,64,155,31.79,96.37988167256118,-59.34774400666355,1.05,0,182,0,1,0,0,1,1,100,150.72992111858912,75.33916318921838,1,1,0,1
223,65,155,31.79,84.53806945309043,-69.11334640532732,1.05,0,182,0,1,0,0,1,1,100,129.78802440781146,3.7586519906064524,1,1,0,1
223,66,350,71.78,128.14471470192075,3.851583655923619,1.05,0,412,0,1,0,0,1,1,100,317.6117173116654,139.46849341411146,1,1,0,1
301,67,10,0,10.31350521184504,-1.785700470674783,1.035,0,24,0,1,0,0,1,1,100,24.160101482644677,20.165468514887618,1,1,0,1
301,68,10,0,7.770904683042317,0.19895272655412466,1.035,0,24,0,1,0,0,1,1,100,16.1051318179816,11.847139372695239,1,1,0,1
301,69,76,14.1,29.644693915732205,-29.241724332794547,1.035,0,89,0,1,0,0,1,1,100,60.321740950085214,26.22034851454801,1,1,0,1
301,70,76,14.1,31.156660577282306,-24.59809934906662,1.035,0,89,0,1,0,0,1,1,100,59.063316916301844,4.810265842154621,1,1,0,1
302,71,10,0,11.931915638502687,4.158092213328928,1.035,0,24,0,1,0,0,1,1,100,18.308708803728223,13.913952273260803,1,1,0,1
302,72,10,0,10.269974167924374,-0.35498194908723235,1.035,0,24,0,1,0,0,1,1,100,24.50505622662604,19.153029490970077,1,1,0,1
302,73,76,7,24.286849611438807,-37.18662154581398,1.035,0,89,0,1,0,0,1,1,100,92.23351275548339,44.51828801512719,1,1,0,1
302,74,76,7,29.774466601666063,-21.716270780423656,1.035,0,89,0,1,0,0,1,1,100,57.63810828011482,13.048533419463743,1,1,0,1
307,75,80,17.2,74.44521991163492,-2.922927165403962,1.025,0,118,0,1,0,0,1,1,100,111.92620206158608,21.533426836831495,1,1,0,1
307,76,80,17.2,76.51730209775269,13.296203722245991,1.025,0,118,0,1,0,0,1,1,100,97.26902297697961,22.74816637276672,1,1,0,1
307,77,80,17.2,67.28640597872436,-7.200501856394126,1.025,0,118,0,1,0,0,1,1,100,78.32934457343072,23.990665965247906,1,1,0,1
313,78,95.1,40.7,56.31554675847291,-13.326880306005485,1.02,0,232,0,1,0,0,1,1,100,189.32696796143426,75.21130163104738,1,1,0,1
313,79,95.1,40.7,82.37373425811529,-14.436661630868926,1.02,0,232,0,1,0,0,1,1,100,203.88585147233678,77.52425087505716,1,1,0,1
313,80,95.1,40.7,77.19308428093791,-5.641463298350573,1.02,0,232,0,1,0,0,1,1,100,209.71121908300555,61.25093731201949,1,1,0,1
314,81,0,13.68,215.13658012263477,-106.8375684786588,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.332840500958264,0.3041287709958862,1.014,0,14,0,1,0,0,1,1,100,10.52307931948453,0.17975795198231914,1,1,0,1
315,83,12,0,6.25935565168038,-0.1924235950224107,1.014,0,14,0,1,0,0,1,1,100,12.158883453905581,1.083321491628885,1,1,0,1
315,84,12,0,7.147467513754965,0.21025261553004526,1.014,0,14,0,1,0,0,1,1,100,11.979922735132277,4.831302286572755,1,1,0,1
315,85,12,0,4.86837641056627,-1.011524334736169,1.014,0,14,0,1,0,0,1,1,100,11.006720877438784,0.7865199981629871,1,1,0,1
315,86,12,0,4.831299639400094,-2.054045256692916,1.014,0,14,0,1,0,0,1,1,100,10.099095957353711,7.831102368438256,1,1,0,1
315,87,155,0.048,94.60918776318431,-5.396556793712065,1.014,0,182,0,1,0,0,1,1,100,158.39866934833117,87.76094646720449,1,1,0,1
316,88,155,25.22,86.34274149686098,-38.596205929294214,1.017,0,182,0,1,0,0,1,1,100,168.6032754224725,62.131810798298105,1,1,0,1
318,89,400,137.4,201.7775283847004,-49.19113432290038,1.05,0,471,0,1,0,0,1,1,100,469.5084192231297,225.28384089469904,1,1,0,1
321,90,400,108.2,259.16586878709495,-64.27267977735028,1.05,0,471,0,1,0,0,1,1,100,415.0156185030937,162.3244371591136,1,1,0,1
322,91,50,-4.96,18.50766952931881,-0.17732752878218605,1.05,0,53,0,1,0,0,1,1,100,64.31187074864285,5.469689921010293,1,1,0,1
322,92,50,-4.96,13.630462998896837,-19.219053268805148,1.05,0,53,0,1,0,0,1,1,100,40.92666551936418,3.2899464620277286,1,1,0,1
322,93,50,-4.96,13.300797293335199,-9.049453379679472,1.05,0,53,0,1,0,0,1,1,100,60.76822824543342,4.46762764127925,1,1,0,1
322,94,50,-4.96,13.761874327063559,-15.127369477879256,1.05,0,53,0,1,0,0,1,1,100,57.53962791990489,2.1034598420374095,1,1,0,1
322,95,50,-4.96,15.670773063600063,-11.126955867372455,1.05,0,53,0,1,0,0,1,1,100,37.98683384200558,25.660752063938503,1,1,0,1
322,96,50,-4.96,12.10678626820445,-19.09366818619892,1.05,0,53,0,1,0,0,1,1,100,42.22197489114478,0.5501494242916632,1,1,0,1
323,97,155,31.79,73.17072105407715,-80.83446499984711,1.05,0,182,0,1,0,0,1,1,100,123.37810643715784,45.96340060860385,1,1,0,1
323,98,155,31.79,57.717792477458715,-56.20998110668734,1.05,0,182,0,1,0,0,1,1,100,115.44174272590317,31.723970203241336,1,1,0,1
323,99,350,71.78,188.34397218190134,-13.152959775179625,1.05,0,412,0,1,0,0,1,1,100,444.221279756166,223.5912382388487,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
