 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,78.97673616712186,19.032529929525502,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,79.26218669270101,14.101428043076767,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,117.11797557136136,21.35774415902607,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,41.277262338615664,13.126712889161196,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,48.2840788907372,8.829217971706298,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,78.26862045451999,15.341102110197207,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,91.88039418199332,17.20024534415337,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,94.46303551607011,17.77365962507855,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,87.91389988317503,26.77508092337251,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,170.85087511042065,27.346720457347107,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,184.82163713182115,45.79395959730456,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,158.01073185067764,19.55221213853918,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,180.9140995634733,42.785779789003726,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,70.59177195923867,12.095980703341775,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,204.36127536435225,41.34297906245794,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,137.11872212556094,27.42444879123517,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,103.51552269464135,16.142936716213917,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,79.18859554226137,14.603258537294156,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,64.149587642712,15.567168488242661,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,125.29224701076932,22.91226918299119,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,43.347345915544494,7.34471029581665,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,36.65101668002391,12.566221307494862,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,78.77410204544105,15.38101491960827,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,93.44331019749517,15.888166325509081,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,125.83939335567747,20.153382892382094,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,112.50058639954892,20.320337077042645,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,95.19767647811302,29.182131364686413,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,143.12333895088057,40.37075447298679,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,109.90157274700637,28.168194507431057,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,243.80701110062867,48.31856207389533,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,73.83132668379228,16.606553163128904,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,222.37057743559905,45.01134292376172,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,105.28525900682469,29.68234867986501,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,87.26904589503407,17.52966975993114,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,60.92092237094677,12.73444198693838,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,61.16747294277326,10.522174450043588,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,135.2937758882381,19.137751497042547,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,56.26445193348331,12.414228397007797,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,54.26668512928016,11.221881128510645,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,91.75404346296676,18.630088054955564,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,108.4750593812554,18.35738064723322,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,136.73566411229186,21.86493733534799,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,87.14012866857578,31.86034351532646,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,148.06231929236066,30.867828468661752,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,176.21193892968097,47.004599967066376,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,108.06514809876903,24.279537259845576,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,171.7188897535963,32.29816940023898,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,65.27760015632025,14.318918407277204,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,242.65684769389517,38.29800906740427,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,110.07950379037914,22.097034554526815,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,81.5699126529336,18.890122462433485,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.034079376142472,-3.1411750679835677,1.035,0,24,0,1,0,0,1,1,100,21.328824136406183,15.886915831174703,1,1,0,1
101,2,10,0,11.471619986463338,-0.1507117599248886,1.035,0,24,0,1,0,0,1,1,100,15.291981399990618,11.241227328553796,1,1,0,1
101,3,76,14.1,30.580217842943966,-20.665022517787293,1.035,0,89,0,1,0,0,1,1,100,84.77475309092551,12.490438590385025,1,1,0,1
101,4,76,14.1,35.639715088997036,-29.685002172598615,1.035,0,89,0,1,0,0,1,1,100,92.76473504621536,41.88707215968521,1,1,0,1
102,5,10,0,9.89094638125971,2.2759265885688373,1.035,0,24,0,1,0,0,1,1,100,23.89227527100593,20.892884301906452,1,1,0,1
102,6,10,0,10.522395060397685,-0.6798723503015935,1.035,0,24,0,1,0,0,1,1,100,16.04427741561085,10.657107972679661,1,1,0,1
102,7,76,7,28.326655622106045,-31.07881375937722,1.035,0,89,0,1,0,0,1,1,100,53.9423965325579,18.30511005575319,1,1,0,1
102,8,76,7,32.80299463681877,-27.749944407260045,1.035,0,89,0,1,0,0,1,1,100,61.74783999808132,53.61140441969225,1,1,0,1
107,9,80,17.2,46.91526012774557,-10.436070774681866,1.025,0,118,0,1,0,0,1,1,100,90.93827395234257,33.806891576386995,1,1,0,1
107,10,80,17.2,59.934667331166565,-6.935228560119867,1.025,0,118,0,1,0,0,1,1,100,120.60899027157576,63.416541403858005,1,1,0,1
107,11,80,17.2,56.89040740672499,12.171203889884062,1.025,0,118,0,1,0,0,1,1,100,78.21196185890584,48.85660752689879,1,1,0,1
113,12,95.1,40.7,96.52838683500886,23.19378125667572,1.02,0,232,0,1,0,0,1,1,100,192.0536414872389,63.082663569084815,1,1,0,1
113,13,95.1,40.7,96.65071923658253,24.019943777471795,1.02,0,232,0,1,0,0,1,1,100,141.29853536752051,1.4599647364020143,1,1,0,1
113,14,95.1,40.7,93.24260070547462,10.07989650964737,1.02,0,232,0,1,0,0,1,1,100,218.5442289602477,88.250759134097,1,1,0,1
114,15,0,13.7,257.020862121135,-9.218945843167603,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.037185297627001,-1.2434982994571335,1.014,0,14,0,1,0,0,1,1,100,8.867678213305771,6.720465422183427,1,1,0,1
115,17,12,0,7.089220384508372,-0.11464966228231788,1.014,0,14,0,1,0,0,1,1,100,8.611407649330793,4.095722401493348,1,1,0,1
115,18,12,0,4.690150527376681,-2.9728022469207644,1.014,0,14,0,1,0,0,1,1,100,12.580773898400366,5.3782927938178196,1,1,0,1
115,19,12,0,4.967121794633567,-0.5491910984739672,1.014,0,14,0,1,0,0,1,1,100,9.589294910430908,0.6534479847550401,1,1,0,1
115,20,12,0,4.959641324914991,-2.8183629384264366,1.014,0,14,0,1,0,0,1,1,100,14.52950600590557,5.752626182846727,1,1,0,1
115,21,155,0.05,91.92338819801807,-27.996600968763232,1.014,0,182,0,1,0,0,1,1,100,151.68665216467343,29.394647315959446,1,1,0,1
116,22,155,25.22,57.26632085442542,-70.69456983963028,1.017,0,182,0,1,0,0,1,1,100,189.32842743280344,102.91765067601808,1,1,0,1
118,23,400,137.4,251.0472187027335,-72.19289867673072,1.05,0,471,0,1,0,0,1,1,100,292.8108125180006,168.46875158512486,1,1,0,1
121,24,400,108.2,158.91638295724988,-86.44956711214036,1.05,0,471,0,1,0,0,1,1,100,329.5936722494662,313.01771415244707,1,1,0,1
122,25,50,-4.96,13.047637972235679,-17.180437287595126,1.05,0,53,0,1,0,0,1,1,100,52.228745084721595,29.86721788506376,1,1,0,1
122,26,50,-4.96,18.68980434462428,-2.050493522547182,1.05,0,53,0,1,0,0,1,1,100,53.1594518525526,15.81675305496902,1,1,0,1
122,27,50,-4.96,20.497883225232364,-4.281986184231936,1.05,0,53,0,1,0,0,1,1,100,40.07721803383901,4.026574348099523,1,1,0,1
122,28,50,-4.96,16.118412598967552,-3.643469634000212,1.05,0,53,0,1,0,0,1,1,100,53.93673412036151,15.141854686662562,1,1,0,1
122,29,50,-4.96,12.535100867599247,-16.870235132891686,1.05,0,53,0,1,0,0,1,1,100,63.17187066655606,27.261992767453194,1,1,0,1
122,30,50,-4.96,19.45060276389122,-10.294279207475483,1.05,0,53,0,1,0,0,1,1,100,39.25187343731522,2.029253910295658,1,1,0,1
123,31,155,31.79,79.58981090411544,-51.55994278518483,1.05,0,182,0,1,0,0,1,1,100,138.3749951326754,65.27905643702252,1,1,0,1
123,32,155,31.79,62.89344315230846,-98.95276350295174,1.05,0,182,0,1,0,0,1,1,100,137.37688392493874,34.51681869410676,1,1,0,1
123,33,350,71.78,163.30899777123705,-15.180447716265917,1.05,0,412,0,1,0,0,1,1,100,437.06246943445876,173.6393458819948,1,1,0,1
201,34,10,0,8.05027708504349,0.8300300259143123,1.035,0,24,0,1,0,0,1,1,100,21.282472108490765,17.91445514279418,1,1,0,1
201,35,10,0,11.95069271652028,4.474005667492748,1.035,0,24,0,1,0,0,1,1,100,22.547128819860518,19.32272103490308,1,1,0,1
201,36,76,14.1,23.36304691666737,-45.95613450487146,1.035,0,89,0,1,0,0,1,1,100,92.39502680711449,47.011970469281096,1,1,0,1
201,37,76,14.1,33.29021430434659,-16.40867621754296,1.035,0,89,0,1,0,0,1,1,100,60.30116733685135,4.3539203004539,1,1,0,1
202,38,10,0,11.522407770622522,1.8229543031193316,1.035,0,24,0,1,0,0,1,1,100,15.146142682991922,11.815462651336567,1,1,0,1
202,39,10,0,12.822570320218801,4.554701113142073,1.035,0,24,0,1,0,0,1,1,100,15.08722789492458,10.556154413996264,1,1,0,1
202,40,76,7,22.384712435770776,-39.44356291694568,1.035,0,89,0,1,0,0,1,1,100,88.3853388853371,30.5882042530179,1,1,0,1
202,41,76,7,25.144273747690022,-38.98795987968333,1.035,0,89,0,1,0,0,1,1,100,72.42788783963769,12.552050352357327,1,1,0,1
207,42,80,17.2,42.439688421785824,-31.17716240789742,1.025,0,118,0,1,0,0,1,1,100,92.78014561161399,19.173720508115366,1,1,0,1
207,43,80,17.2,70.84740188531578,-6.6106478422880315,1.025,0,118,0,1,0,0,1,1,100,93.645252706483,39.938478287076585,1,1,0,1
207,44,80,17.2,69.73967765830457,4.393550190143287,1.025,0,118,0,1,0,0,1,1,100,110.49346801359205,19.812567360931993,1,1,0,1
213,45,95.1,40.7,92.1503094509244,14.345640577375889,1.02,0,232,0,1,0,0,1,1,100,220.77544086044657,127.65378875434634,1,1,0,1
213,46,95.1,40.7,59.191574264317744,-4.645996671169996,1.02,0,232,0,1,0,0,1,1,100,203.31145022190174,51.53877254796211,1,1,0,1
213,47,95.1,40.7,66.169981315732,-25.279615469276905,1.02,0,232,0,1,0,0,1,1,100,218.8808276405092,88.97809430668127,1,1,0,1
214,48,0,13.68,213.37881836108866,-99.55866171047089,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.867787851579487,-0.24846198968589306,1.014,0,14,0,1,0,0,1,1,100,13.603214786946772,3.3154797336459154,1,1,0,1
215,50,12,0,4.716682046279311,-1.9467577309347694,1.014,0,14,0,1,0,0,1,1,100,13.795814221724868,6.683002883568406,1,1,0,1
215,51,12,0,4.920154759939759,0.002598679997026565,1.014,0,14,0,1,0,0,1,1,100,9.744217774271965,0.8965668860077862,1,1,0,1
215,52,12,0,7.5524325354024775,2.8593809751793753,1.014,0,14,0,1,0,0,1,1,100,11.183403465338053,6.386652753911106,1,1,0,1
215,53,12,0,6.537336274422706,0.7993475317955028,1.014,0,14,0,1,0,0,1,1,100,13.389712365902959,3.399985235519706,1,1,0,1
215,54,155,0.048,94.24400658160448,-33.26339040277526,1.014,0,182,0,1,0,0,1,1,100,171.5343639519997,95.7480815884308,1,1,0,1
216,55,155,25.22,60.15784865617752,-45.65118540031834,1.017,0,182,0,1,0,0,1,1,100,177.37797365244478,61.57158312225947,1,1,0,1
218,56,400,137.4,153.86010467074811,-81.50353346252814,1.05,0,471,0,1,0,0,1,1,100,516.4137396961451,199.9828953202814,1,1,0,1
221,57,400,108.2,234.96798639185727,4.05718392226845,1.05,0,471,0,1,0,0,1,1,100,337.2743594273925,13.833591522193291,1,1,0,1
222,58,50,-4.96,20.64295989200473,-5.805017256084827,1.05,0,53,0,1,0,0,1,1,100,59.8224208992906,8.067686387803413,1,1,0,1
222,59,50,-4.96,18.18048114553094,-12.942729910928755,1.05,0,53,0,1,0,0,1,1,100,44.321253777015954,20.579949727507525,1,1,0,1
222,60,50,-4.96,12.931653402745724,-14.657289780583234,1.05,0,53,0,1,0,0,1,1,100,51.54575690859928,8.745703333550999,1,1,0,1
222,61,50,-4.96,16.30611308068037,-4.472910713870078,1.05,0,53,0,1,0,0,1,1,100,64.00495755719021,3.824931224808104,1,1,0,1
222,62,50,-4.96,16.129152796417475,-11.530488261952996,1.05,0,53,0,1,0,0,1,1,100,62.70807581022382,6.937954500317581,1,1,0,1
222,63,50,-4.96,15.32397663667798,-14.522189478203654,1.05,0,53,0,1,0,0,1,1,100,42.661189530044794,37.233689581812634,1,1,0,1
223,64,155,31.79,56.961460933089256,-71.96910541318357,1.05,0,182,0,1,0,0,1,1,100,114.84447355638258,67.74483581935495,1,1,0,1
223,65,155,31.79,83.77514019981027,-54.087060877121985,1.05,0,182,0,1,0,0,1,1,100,110.99480412714182,29.948241625563423,1,1,0,1
223,66,350,71.78,158.36354868952185,-51.938097428064765,1.05,0,412,0,1,0,0,1,1,100,259.8518912610598,15.157845297828317,1,1,0,1
301,67,10,0,10.300329586490989,1.8010799218900502,1.035,0,24,0,1,0,0,1,1,100,25.235118120908737,21.241631372291597,1,1,0,1
301,68,10,0,10.656847769394517,0.9057154390029609,1.035,0,24,0,1,0,0,1,1,100,23.209268802776933,19.059345672996717,1,1,0,1
301,69,76,14.1,33.28702385444194,-23.457806637277827,1.035,0,89,0,1,0,0,1,1,100,77.52495823316276,11.767220797315247,1,1,0,1
301,70,76,14.1,36.68303727312014,-28.216030469397076,1.035,0,89,0,1,0,0,1,1,100,58.56680774390697,32.668810077825974,1,1,0,1
302,71,10,0,8.020959798712283,-2.90830823360011,1.035,0,24,0,1,0,0,1,1,100,18.977233799174428,14.651614565448837,1,1,0,1
302,72,10,0,7.427317452151327,-3.1638599527068445,1.035,0,24,0,1,0,0,1,1,100,15.728635866194962,10.804676119349896,1,1,0,1
302,73,76,7,30.68267312273383,-13.995639753295109,1.035,0,89,0,1,0,0,1,1,100,85.48481543119998,6.598572947643703,1,1,0,1
302,74,76,7,26.891694196499884,-35.8097043784801,1.035,0,89,0,1,0,0,1,1,100,95.07655491754414,20.683776161521692,1,1,0,1
307,75,80,17.2,47.85707312263548,-18.70295892935247,1.025,0,118,0,1,0,0,1,1,100,81.66037040762603,26.56429143040441,1,1,0,1
307,76,80,17.2,61.891586962156,17.8988982969895,1.025,0,118,0,1,0,0,1,1,100,91.02545576170087,4.872234490185037,1,1,0,1
307,77,80,17.2,51.59456459339708,-5.996375424787395,1.025,0,118,0,1,0,0,1,1,100,105.59342218562962,50.59014089289123,1,1,0,1
313,78,95.1,40.7,99.49119729176164,29.7245926335454,1.02,0,232,0,1,0,0,1,1,100,234.25901894243432,109.39552470297782,1,1,0,1
313,79,95.1,40.7,61.18688948825002,-19.548129603266716,1.02,0,232,0,1,0,0,1,1,100,195.18461638926527,95.67366045639616,1,1,0,1
313,80,95.1,40.7,93.1030861735344,3.066829975694418,1.02,0,232,0,1,0,0,1,1,100,150.32246983335352,13.067207825113996,1,1,0,1
314,81,0,13.68,192.78564813546836,-65.82641549641266,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.498412244953215,2.202053736057133,1.014,0,14,0,1,0,0,1,1,100,12.429220685362814,1.8837300932407377,1,1,0,1
315,83,12,0,6.887919768970459,1.486873762216419,1.014,0,14,0,1,0,0,1,1,100,9.582458584941923,5.307966915891425,1,1,0,1
315,84,12,0,5.257908410578967,-0.8663897065445774,1.014,0,14,0,1,0,0,1,1,100,9.720746961794793,0.04478997613596153,1,1,0,1
315,85,12,0,5.796963521651923,-1.6982526565901939,1.014,0,14,0,1,0,0,1,1,100,12.561866618134083,1.7056810747459537,1,1,0,1
315,86,12,0,4.5160452062264085,-2.3018102835863834,1.014,0,14,0,1,0,0,1,1,100,11.912876527011395,4.299306606799366,1,1,0,1
315,87,155,0.048,74.48043108731508,-27.820563849993036,1.014,0,182,0,1,0,0,1,1,100,180.11581483040936,62.60648789484985,1,1,0,1
316,88,155,25.22,70.81681357324123,-73.19954726565629,1.017,0,182,0,1,0,0,1,1,100,195.8396635146346,99.66973044337938,1,1,0,1
318,89,400,137.4,146.76641577854753,-160.20392445614561,1.05,0,471,0,1,0,0,1,1,100,356.0944831557572,118.880679262802,1,1,0,1
321,90,400,108.2,229.71007267944518,2.1278913528658734,1.05,0,471,0,1,0,0,1,1,100,295.6021316722035,31.346017080359104,1,1,0,1
322,91,50,-4.96,12.266360563039779,-19.86319505115971,1.05,0,53,0,1,0,0,1,1,100,58.23824547464028,13.450913045089692,1,1,0,1
322,92,50,-4.96,18.419927413761616,-13.651273876708,1.05,0,53,0,1,0,0,1,1,100,44.380406711716205,19.284774105515822,1,1,0,1
322,93,50,-4.96,17.23915514871478,-3.4752624446526177,1.05,0,53,0,1,0,0,1,1,100,50.74139901204035,7.027290298137814,1,1,0,1
322,94,50,-4.96,16.407200621068476,-10.356025380082428,1.05,0,53,0,1,0,0,1,1,100,64.16507006157191,6.156041370704784,1,1,0,1
322,95,50,-4.96,11.730889833718537,-14.196120624709875,1.05,0,53,0,1,0,0,1,1,100,42.0058762608096,12.214807659967091,1,1,0,1
322,96,50,-4.96,19.98575626164675,-5.216199031192808,1.05,0,53,0,1,0,0,1,1,100,41.18968772701919,9.986989837383495,1,1,0,1
323,97,155,31.79,85.82675162702799,-10.627607164438814,1.05,0,182,0,1,0,0,1,1,100,184.88018143246882,71.28872964512557,1,1,0,1
323,98,155,31.79,80.88331986963749,-21.130263455212116,1.05,0,182,0,1,0,0,1,1,100,124.90330973593518,8.085547734017027,1,1,0,1
323,99,350,71.78,131.50709954788908,0.12467770604416728,1.05,0,412,0,1,0,0,1,1,100,348.5711275576614,147.10735433641824,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
