 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,76.27300392971131,11.839222961122637,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,57.68024470925876,17.60442847998161,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,127.89761736778914,28.26665101994318,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,53.9570306140462,11.216590832461137,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,37.855231020965284,9.408978884184267,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,103.32612043679842,23.067696210826746,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,63.85521770553896,13.115639265388017,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,129.94557067275136,23.232406558186046,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,94.18560176840751,21.10376041950602,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,133.3917875131359,20.97512594252452,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,217.23118858249043,35.95214945719437,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,174.69698526924878,21.02939308631122,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,278.07830213108895,50.36716773181557,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,49.885882792244665,14.174166952827015,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,205.46313900789812,47.23055980991889,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,100.45168420367358,25.514407379728603,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,97.88256183101534,20.415631575573048,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,63.160269588159395,16.059828113215698,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,86.69762133681458,17.806111773638985,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,143.97031745627893,24.714457863560412,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,52.87007520200154,9.761339941380545,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,63.90668647404244,10.008650265718718,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,100.11144959106333,13.869627058402262,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,92.74643179967534,16.926474597814956,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,89.13790463897175,28.204297723813212,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,124.26153489902966,19.51585540714413,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,144.3148699573602,30.47977884242311,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,142.66412780946143,29.458529070654134,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,112.07092754155063,34.27763439819217,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,167.81936772098328,36.748406424745916,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,77.1720039832173,16.23493723974656,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,260.4969340421312,60.730865127564776,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,138.27299311320357,32.543763691421645,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,93.14165571717022,19.556667172673812,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,67.00988548674601,18.909817397845444,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,61.416627734491186,10.191838380709289,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,111.74270033629237,30.46329116066778,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,45.77613022273946,9.020391045683528,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,35.445468885242285,9.529644440789893,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,115.09410721023606,16.640367417159116,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,70.69409274588106,13.079958624519639,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,90.29029419008964,21.726479384681443,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,146.18017585734955,30.33243086413499,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,175.5412857969536,27.98344363866001,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,149.50363082440106,43.70300165878292,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,104.59112284944077,33.70648911958253,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,174.59926972056024,55.37811134068965,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,67.16527586810757,16.646579285921526,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,264.6299459091156,56.19548501327913,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,152.27510118481592,27.116228086815724,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,113.09594384343623,19.665545151752887,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,9.897264742292464,-0.3731799996457994,1.035,0,24,0,1,0,0,1,1,100,18.25501151010394,13.955488537214697,1,1,0,1
101,2,10,0,7.176887684967368,-0.5086805876344451,1.035,0,24,0,1,0,0,1,1,100,24.684372854419053,21.608100801371037,1,1,0,1
101,3,76,14.1,22.190988762304187,-18.698346494697027,1.035,0,89,0,1,0,0,1,1,100,76.74067402854563,27.62244488269092,1,1,0,1
101,4,76,14.1,24.748245808761567,-45.16200431971811,1.035,0,89,0,1,0,0,1,1,100,86.34217916633933,41.46985511761159,1,1,0,1
102,5,10,0,10.35219910973683,2.079274625983089,1.035,0,24,0,1,0,0,1,1,100,14.49488137383014,10.395542019503193,1,1,0,1
102,6,10,0,7.983432886656373,-4.550335122272373,1.035,0,24,0,1,0,0,1,1,100,25.491519496776167,21.35645737545565,1,1,0,1
102,7,76,7,33.757196051068604,-4.892391467932612,1.035,0,89,0,1,0,0,1,1,100,58.695663718692956,11.181275495104494,1,1,0,1
102,8,76,7,38.9852902838029,-7.530244436813518,1.035,0,89,0,1,0,0,1,1,100,93.15999476835132,30.340775218904035,1,1,0,1
107,9,80,17.2,76.68692883476615,31.104078708216548,1.025,0,118,0,1,0,0,1,1,100,114.39436154905707,59.91047882125713,1,1,0,1
107,10,80,17.2,59.859444016590714,1.0838446710258722,1.025,0,118,0,1,0,0,1,1,100,126.18453552015127,48.980511011322974,1,1,0,1
107,11,80,17.2,47.53143060207366,4.30604431126266,1.025,0,118,0,1,0,0,1,1,100,81.8697608821094,4.959450833266601,1,1,0,1
113,12,95.1,40.7,95.5161107480526,-2.6699130423367023,1.02,0,232,0,1,0,0,1,1,100,163.99898607484067,46.04148157897174,1,1,0,1
113,13,95.1,40.7,61.13960459083319,-37.716568104922786,1.02,0,232,0,1,0,0,1,1,100,186.99959510192275,37.04433141094165,1,1,0,1
113,14,95.1,40.7,80.99486416950822,16.93886188790202,1.02,0,232,0,1,0,0,1,1,100,177.67639412079006,83.20040963398058,1,1,0,1
114,15,0,13.7,238.9222919289023,-0.34468891797584433,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,4.7247487857006485,-1.2600256246514627,1.014,0,14,0,1,0,0,1,1,100,9.738801644928753,0.24163338381796962,1,1,0,1
115,17,12,0,7.173188386950642,-0.43368411418050634,1.014,0,14,0,1,0,0,1,1,100,13.95587831698358,5.3321287221461535,1,1,0,1
115,18,12,0,7.3593297103419895,0.2990140171721567,1.014,0,14,0,1,0,0,1,1,100,10.351991383731367,2.9927037374675294,1,1,0,1
115,19,12,0,4.427641436085104,-1.6208493288606416,1.014,0,14,0,1,0,0,1,1,100,11.974787374399604,1.9347980221733465,1,1,0,1
115,20,12,0,5.251977603882551,-0.5046854641288512,1.014,0,14,0,1,0,0,1,1,100,14.440629776380957,2.2469811179861416,1,1,0,1
115,21,155,0.05,81.12290757521987,-47.79536400688812,1.014,0,182,0,1,0,0,1,1,100,120.07810300169513,11.152226874430198,1,1,0,1
116,22,155,25.22,81.98518144711852,-59.25499093346298,1.017,0,182,0,1,0,0,1,1,100,125.96503775869496,33.7635064837872,1,1,0,1
118,23,400,137.4,214.209040729329,31.371781891211896,1.05,0,471,0,1,0,0,1,1,100,438.09312559664255,48.666050010360834,1,1,0,1
121,24,400,108.2,181.99201767332852,-103.0417918600142,1.05,0,471,0,1,0,0,1,1,100,518.1396120600402,257.7066705049947,1,1,0,1
122,25,50,-4.96,16.239217484742404,-8.010856951680033,1.05,0,53,0,1,0,0,1,1,100,42.61902455473319,3.723766564146083,1,1,0,1
122,26,50,-4.96,12.067366555333138,-14.197091943118721,1.05,0,53,0,1,0,0,1,1,100,57.07232532091439,19.925189316272736,1,1,0,1
122,27,50,-4.96,14.630812956392765,-7.5115195077843975,1.05,0,53,0,1,0,0,1,1,100,54.522250345908105,1.6866843262687397,1,1,0,1
122,28,50,-4.96,13.017774165421724,-16.64641506737098,1.05,0,53,0,1,0,0,1,1,100,55.98110468825326,16.742650524013534,1,1,0,1
122,29,50,-4.96,18.808035011589528,-9.07662872346118,1.05,0,53,0,1,0,0,1,1,100,58.691306626424186,9.928480179514729,1,1,0,1
122,30,50,-4.96,12.47812339887023,-12.409498798754067,1.05,0,53,0,1,0,0,1,1,100,48.286043230909854,3.5957210697233677,1,1,0,1
123,31,155,31.79,61.76031491905451,-43.96607984183355,1.05,0,182,0,1,0,0,1,1,100,145.86987718520686,38.25860229891259,1,1,0,1
123,32,155,31.79,57.89544650167226,-69.41907717008144,1.05,0,182,0,1,0,0,1,1,100,184.23381009767763,75.51860012292163,1,1,0,1
123,33,350,71.78,138.06287674466148,-72.48178811278197,1.05,0,412,0,1,0,0,1,1,100,296.50286439340556,117.27536131534723,1,1,0,1
201,34,10,0,10.678040094207972,2.025698168668896,1.035,0,24,0,1,0,0,1,1,100,14.332765076309443,11.352194722369314,1,1,0,1
201,35,10,0,9.419023047201335,-1.0155072715133429,1.035,0,24,0,1,0,0,1,1,100,17.456992858089507,13.741008196370677,1,1,0,1
201,36,76,14.1,33.38779266597703,-26.428291274001815,1.035,0,89,0,1,0,0,1,1,100,62.02498437371105,19.043799538724123,1,1,0,1
201,37,76,14.1,36.5031788055785,-2.2369458670727838,1.035,0,89,0,1,0,0,1,1,100,65.24926994275302,4.241766445003449,1,1,0,1
202,38,10,0,11.24791858997196,-1.2710558250546473,1.035,0,24,0,1,0,0,1,1,100,15.185247169807552,10.764056338025256,1,1,0,1
202,39,10,0,9.013823214918375,0.6516628456301987,1.035,0,24,0,1,0,0,1,1,100,18.061018519103527,14.281039017410949,1,1,0,1
202,40,76,7,25.357380450703204,-20.952763664070517,1.035,0,89,0,1,0,0,1,1,100,61.20404838304967,12.338663430921741,1,1,0,1
202,41,76,7,28.03708969289437,-26.39234198629856,1.035,0,89,0,1,0,0,1,1,100,62.992263939604165,9.380857404544948,1,1,0,1
207,42,80,17.2,74.67184408474714,22.206803860142827,1.025,0,118,0,1,0,0,1,1,100,126.67524525430053,35.563887417083606,1,1,0,1
207,43,80,17.2,74.69698706176132,30.01113648712635,1.025,0,118,0,1,0,0,1,1,100,118.35736536420882,57.47287400765345,1,1,0,1
207,44,80,17.2,56.68131572753191,-16.907559142448008,1.025,0,118,0,1,0,0,1,1,100,107.81233411747961,37.89406815660185,1,1,0,1
213,45,95.1,40.7,67.88455601409078,-32.81887064874172,1.02,0,232,0,1,0,0,1,1,100,148.8021814983338,39.663511739284715,1,1,0,1
213,46,95.1,40.7,93.10018387809396,32.601412050426006,1.02,0,232,0,1,0,0,1,1,100,168.63307512016036,26.03821911138948,1,1,0,1
213,47,95.1,40.7,72.26222224906087,-18.282462771981955,1.02,0,232,0,1,0,0,1,1,100,254.04506417056544,159.5473266285914,1,1,0,1
214,48,0,13.68,161.94831651635465,-23.883445193059742,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,6.215803232509643,-1.3123021868057556,1.014,0,14,0,1,0,0,1,1,100,14.457362309843303,4.029238872975112,1,1,0,1
215,50,12,0,7.475687682442368,0.7143355163745593,1.014,0,14,0,1,0,0,1,1,100,10.138688034564256,0.5328962105512609,1,1,0,1
215,51,12,0,4.653422427456825,-2.813049062434585,1.014,0,14,0,1,0,0,1,1,100,9.35141496118158,0.6016325198201735,1,1,0,1
215,52,12,0,7.769826270919294,3.491994566749783,1.014,0,14,0,1,0,0,1,1,100,11.650876286812128,1.9911097485199587,1,1,0,1
215,53,12,0,7.450153152365238,2.002131922636182,1.014,0,14,0,1,0,0,1,1,100,11.87325812894851,4.188314789123835,1,1,0,1
215,54,155,0.048,72.48347586020827,-42.63852468226105,1.014,0,182,0,1,0,0,1,1,100,163.97488596779294,86.11262228520354,1,1,0,1
216,55,155,25.22,95.47729512676597,-8.551735519897179,1.017,0,182,0,1,0,0,1,1,100,150.56418736069463,76.79963548334781,1,1,0,1
218,56,400,137.4,240.33854293636975,59.026810661889584,1.05,0,471,0,1,0,0,1,1,100,367.85044388845563,122.36512749455869,1,1,0,1
221,57,400,108.2,251.95181730203328,58.92092724796382,1.05,0,471,0,1,0,0,1,1,100,340.8809941262007,42.87673444952816,1,1,0,1
222,58,50,-4.96,17.611746898293497,-13.55445219054818,1.05,0,53,0,1,0,0,1,1,100,49.373839758336544,14.00032457895577,1,1,0,1
222,59,50,-4.96,16.70202790051699,-1.8044186863116884,1.05,0,53,0,1,0,0,1,1,100,35.79915117006749,15.046992906310532,1,1,0,1
222,60,50,-4.96,12.891809295117854,-10.554804378002883,1.05,0,53,0,1,0,0,1,1,100,46.233653402887285,32.037839489652356,1,1,0,1
222,61,50,-4.96,11.646262679249048,-18.26653159018606,1.05,0,53,0,1,0,0,1,1,100,39.561078764963895,39.35482248449685,1,1,0,1
222,62,50,-4.96,11.904167281836271,-17.707127556204796,1.05,0,53,0,1,0,0,1,1,100,58.709033590275794,4.365980853326626,1,1,0,1
222,63,50,-4.96,19.77310584485531,-10.24110510190949,1.05,0,53,0,1,0,0,1,1,100,53.30810643499717,17.646686292719096,1,1,0,1
223,64,155,31.79,73.68767468631268,-25.435030958149568,1.05,0,182,0,1,0,0,1,1,100,121.91544021409935,4.474273375200568,1,1,0,1
223,65,155,31.79,85.89192832261324,-78.42396880546585,1.05,0,182,0,1,0,0,1,1,100,165.52867590868846,90.74442803157727,1,1,0,1
223,66,350,71.78,159.7256314032711,-7.804783387109637,1.05,0,412,0,1,0,0,1,1,100,316.28594641340896,135.30620719399303,1,1,0,1
301,67,10,0,11.442978721577674,0.552396388258785,1.035,0,24,0,1,0,0,1,1,100,24.592258501797915,21.574788539530708,1,1,0,1
301,68,10,0,11.891832367517054,0.5198121378198266,1.035,0,24,0,1,0,0,1,1,100,14.101849343627691,9.051772499382496,1,1,0,1
301,69,76,14.1,26.65878546098247,-11.898139073513448,1.035,0,89,0,1,0,0,1,1,100,98.14756909850985,43.81994063232094,1,1,0,1
301,70,76,14.1,29.328265604563057,-24.062652876833454,1.035,0,89,0,1,0,0,1,1,100,70.89529117140918,4.136495230980216,1,1,0,1
302,71,10,0,8.112099102698267,-2.701703738886863,1.035,0,24,0,1,0,0,1,1,100,25.8918218864128,21.646521702297033,1,1,0,1
302,72,10,0,11.195359152276069,-0.5161192864179611,1.035,0,24,0,1,0,0,1,1,100,25.932001785375178,22.443500243276358,1,1,0,1
302,73,76,7,36.79217071272433,-6.770348823396482,1.035,0,89,0,1,0,0,1,1,100,83.34849052932113,8.802850414626292,1,1,0,1
302,74,76,7,36.26114193443209,-4.184622976696119,1.035,0,89,0,1,0,0,1,1,100,81.03178990259767,24.63133586421609,1,1,0,1
307,75,80,17.2,55.85610580164939,-1.725884816609316,1.025,0,118,0,1,0,0,1,1,100,72.86769149359316,27.05298112293034,1,1,0,1
307,76,80,17.2,57.458602499216795,-12.721067047677934,1.025,0,118,0,1,0,0,1,1,100,102.2468456439674,16.93801760557109,1,1,0,1
307,77,80,17.2,70.73209248762578,18.592129910364747,1.025,0,118,0,1,0,0,1,1,100,99.17805726174265,6.260117522906498,1,1,0,1
313,78,95.1,40.7,76.61674866452813,-10.486470937728882,1.02,0,232,0,1,0,0,1,1,100,254.93399922689423,128.4483337100013,1,1,0,1
313,79,95.1,40.7,95.97976784780622,-5.558861956000328,1.02,0,232,0,1,0,0,1,1,100,180.9781958256848,18.25843383226072,1,1,0,1
313,80,95.1,40.7,87.43912386894226,-2.75632506608963,1.02,0,232,0,1,0,0,1,1,100,158.73044911641625,10.684276238367858,1,1,0,1
314,81,0,13.68,205.94335264526308,-50.217352856416255,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,6.931954427529127,1.0227443276904529,1.014,0,14,0,1,0,0,1,1,100,14.287699207104744,5.274883202500643,1,1,0,1
315,83,12,0,4.312815085798501,-2.68628225941211,1.014,0,14,0,1,0,0,1,1,100,9.2365915261209,5.710204684364982,1,1,0,1
315,84,12,0,7.165614255331456,1.7530148771591483,1.014,0,14,0,1,0,0,1,1,100,11.244840413331985,4.782241461720224,1,1,0,1
315,85,12,0,5.811850987002254,-1.7282120654359456,1.014,0,14,0,1,0,0,1,1,100,9.43644004818052,2.059063023738564,1,1,0,1
315,86,12,0,5.573420014791191,-0.22190551031380856,1.014,0,14,0,1,0,0,1,1,100,10.722947470285,0.9385847141145797,1,1,0,1
315,87,155,0.048,74.00693671777844,-82.97043952113017,1.014,0,182,0,1,0,0,1,1,100,124.24690099386498,6.794101107795726,1,1,0,1
316,88,155,25.22,94.51344810053706,-39.88376613520086,1.017,0,182,0,1,0,0,1,1,100,126.41510451957582,13.635009197366884,1,1,0,1
318,89,400,137.4,167.95543812215328,-11.492334767244756,1.05,0,471,0,1,0,0,1,1,100,396.0232747718692,89.5260375412181,1,1,0,1
321,90,400,108.2,211.74813963472846,5.736772255040734,1.05,0,471,0,1,0,0,1,1,100,412.6681018993258,95.18990666139865,1,1,0,1
322,91,50,-4.96,15.10762898027897,-14.916060609556736,1.05,0,53,0,1,0,0,1,1,100,49.32738938834518,42.588838078386026,1,1,0,1
322,92,50,-4.96,16.848454330861568,-6.684926454722884,1.05,0,53,0,1,0,0,1,1,100,49.652635387610644,7.301453026011586,1,1,0,1
322,93,50,-4.96,15.55838213339448,-7.316537023056297,1.05,0,53,0,1,0,0,1,1,100,61.349930230062455,20.229256530292332,1,1,0,1
322,94,50,-4.96,20.71658340021968,-5.955290139559654,1.05,0,53,0,1,0,0,1,1,100,44.58353605819866,4.540535799572654,1,1,0,1
322,95,50,-4.96,12.677644384652375,-9.99804557487369,1.05,0,53,0,1,0,0,1,1,100,42.63774524908512,3.4431858686730266,1,1,0,1
322,96,50,-4.96,15.88967197239399,-5.552997579611835,1.05,0,53,0,1,0,0,1,1,100,55.932447663508356,19.996854909695685,1,1,0,1
323,97,155,31.79,93.8195292018354,-57.089524504262954,1.05,0,182,0,1,0,0,1,1,100,153.29365193564445,64.29786854216364,1,1,0,1
323,98,155,31.79,74.88259765133262,-21.896239215973765,1.05,0,182,0,1,0,0,1,1,100,144.725760322297,33.880262966942965,1,1,0,1
323,99,350,71.78,167.36796032404527,9.540743076940998,1.05,0,412,0,1,0,0,1,1,100,421.1602984229103,165.66818773886192,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
