 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,94.40467033625934,14.480091062929853,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,65.70825208681423,11.567170934186317,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,131.22178387377318,28.72348722514682,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,49.567547495708986,10.364905489275232,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,62.945035199840596,11.617984695174638,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,74.49892195195332,20.1088424975574,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,72.61600670446059,13.84100228572497,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,137.56910766396882,17.315548230271784,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,102.02296106328838,27.873762343095617,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,135.34877901840864,33.860141441579906,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,189.70146264210112,34.60143324906696,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,94.63643303651484,30.15783563369061,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,269.09434923512646,34.76284827269017,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,58.400235480275,10.196863389562814,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,279.81274758677966,51.15995831653196,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,162.66826204433133,25.3535304922095,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,112.9867883061111,18.51143276257105,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,74.9368606075896,17.392785052321294,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,52.02348498644326,10.901821097997017,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,119.51949164265206,24.203372466359472,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,59.44212206097989,11.31050524549582,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,48.866769727938674,7.740815057160425,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,75.36425578961894,16.75195716322325,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,98.09323852883536,20.30051004507928,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,121.54108526166785,20.206854213369777,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,106.02321751266021,25.61662119620629,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,132.25671704080025,32.83974631818943,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,223.71032633622434,32.348622556714055,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,159.6938024847259,25.918144439758127,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,239.89260179473663,41.45478311912119,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,83.31432930628304,13.39152960749343,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,230.94961764673116,49.17129250524603,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,127.07678197684672,28.974600744276117,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,108.8207764956951,14.322716560184677,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,70.69778063327483,16.0714449721274,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,51.343134981913636,14.359339565344154,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,91.6355160798328,29.647763495430347,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,60.10339041627478,11.724373455352849,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,37.94360009167828,12.364205790108908,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,117.5693876364291,19.934642654295263,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,100.1495664758957,17.330886628042208,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,133.29930444068674,21.06173469215585,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,88.79829125833231,23.350843707386034,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,153.86010068647354,33.73555201642401,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,209.00078267978063,37.135011541039866,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,140.20198301360216,22.98120684975651,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,222.95206393909032,35.900906591856476,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,82.96900192090776,13.719195285307242,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,173.3372186593642,50.71337985906936,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,162.5272585024393,23.257579753944743,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,71.60868274142145,13.33804886098858,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,10.348165457136929,-2.3122767442837358,1.035,0,24,0,1,0,0,1,1,100,25.18655700329691,20.483092719009147,1,1,0,1
101,2,10,0,7.491951279807836,-3.7341993511654437,1.035,0,24,0,1,0,0,1,1,100,16.132786666974425,11.714985297378153,1,1,0,1
101,3,76,14.1,29.815747789107263,-37.154621884925305,1.035,0,89,0,1,0,0,1,1,100,65.49338023774325,35.8926406664083,1,1,0,1
101,4,76,14.1,33.47995517402887,-9.980255292728536,1.035,0,89,0,1,0,0,1,1,100,93.19641056861728,29.9189236208424,1,1,0,1
102,5,10,0,11.17546102264896,0.1982697257772088,1.035,0,24,0,1,0,0,1,1,100,23.419796743430197,18.969170238142834,1,1,0,1
102,6,10,0,11.680522572714835,1.1706901551224291,1.035,0,24,0,1,0,0,1,1,100,24.83823643065989,19.606195146841927,1,1,0,1
102,7,76,7,26.58865808788687,-43.41367067093961,1.035,0,89,0,1,0,0,1,1,100,91.42888433020562,25.150300378166136,1,1,0,1
102,8,76,7,33.76575132133439,-20.517647615168244,1.035,0,89,0,1,0,0,1,1,100,87.79625557214023,15.503526409268403,1,1,0,1
107,9,80,17.2,45.7472060713917,-0.7830807957798172,1.025,0,118,0,1,0,0,1,1,100,115.53974937181918,19.46955394465475,1,1,0,1
107,10,80,17.2,45.3730141762644,-20.662461980246015,1.025,0,118,0,1,0,0,1,1,100,119.92656143382192,64.01653423788957,1,1,0,1
107,11,80,17.2,74.27018195204438,22.552820792421713,1.025,0,118,0,1,0,0,1,1,100,123.41614443343131,40.83467295975423,1,1,0,1
113,12,95.1,40.7,75.68862701952457,3.046728204935789,1.02,0,232,0,1,0,0,1,1,100,231.557127150381,115.99001370328712,1,1,0,1
113,13,95.1,40.7,88.60039334744215,15.795897603034973,1.02,0,232,0,1,0,0,1,1,100,152.2731702197343,42.59417542753043,1,1,0,1
113,14,95.1,40.7,61.62688384950161,-8.106375440955162,1.02,0,232,0,1,0,0,1,1,100,177.86736703552305,73.4880638546706,1,1,0,1
114,15,0,13.7,176.12122666090727,-9.075364938471466,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.359107280801982,1.015939729381354,1.014,0,14,0,1,0,0,1,1,100,8.778144084848464,6.28963780148042,1,1,0,1
115,17,12,0,7.513798702508211,2.733634181041271,1.014,0,14,0,1,0,0,1,1,100,12.332729255408047,5.548294198215007,1,1,0,1
115,18,12,0,5.59377136034891,1.3725466632284231,1.014,0,14,0,1,0,0,1,1,100,14.323289901204406,4.63193966243416,1,1,0,1
115,19,12,0,7.141779750399291,2.815726411622017,1.014,0,14,0,1,0,0,1,1,100,13.477370359562336,2.477505316548047,1,1,0,1
115,20,12,0,6.013506696000696,-1.0482293182052667,1.014,0,14,0,1,0,0,1,1,100,13.090526702441274,2.0582781550660716,1,1,0,1
115,21,155,0.05,72.62860998883843,-89.56635577324778,1.014,0,182,0,1,0,0,1,1,100,121.22598265809937,33.695252510544364,1,1,0,1
116,22,155,25.22,81.7364421673119,-58.95983241684735,1.017,0,182,0,1,0,0,1,1,100,162.03368991683237,72.9124558154028,1,1,0,1
118,23,400,137.4,237.93575740419328,59.888196911197184,1.05,0,471,0,1,0,0,1,1,100,351.39871859923005,81.53777782339603,1,1,0,1
121,24,400,108.2,193.42558917589486,-120.72281627450138,1.05,0,471,0,1,0,0,1,1,100,386.5686110407114,104.55573997460306,1,1,0,1
122,25,50,-4.96,20.268685201555492,-2.810575955454258,1.05,0,53,0,1,0,0,1,1,100,41.997030950151384,37.009062434078864,1,1,0,1
122,26,50,-4.96,13.548988772183655,-17.155897289887072,1.05,0,53,0,1,0,0,1,1,100,62.57590459659696,12.598036676645286,1,1,0,1
122,27,50,-4.96,17.148131795227528,-8.348628385923803,1.05,0,53,0,1,0,0,1,1,100,41.612476469017565,9.771668037528059,1,1,0,1
122,28,50,-4.96,15.514292967319488,-3.368565929122269,1.05,0,53,0,1,0,0,1,1,100,44.64521654881537,3.833867353090771,1,1,0,1
122,29,50,-4.96,12.458316123485565,-10.98971000146121,1.05,0,53,0,1,0,0,1,1,100,46.32945396006107,15.271894345420916,1,1,0,1
122,30,50,-4.96,18.91071598753333,-9.918441164959223,1.05,0,53,0,1,0,0,1,1,100,60.53610130678862,4.259171206811291,1,1,0,1
123,31,155,31.79,83.66364849358797,-46.719038183800876,1.05,0,182,0,1,0,0,1,1,100,175.85686043603346,100.23073874505936,1,1,0,1
123,32,155,31.79,87.71444388478994,-55.00495260767639,1.05,0,182,0,1,0,0,1,1,100,141.33646719926037,36.82198270839872,1,1,0,1
123,33,350,71.78,152.2807544306852,-27.473929984262213,1.05,0,412,0,1,0,0,1,1,100,257.238905611448,101.91056384053081,1,1,0,1
201,34,10,0,10.972826851066202,-0.9446933814324439,1.035,0,24,0,1,0,0,1,1,100,16.642625376582146,11.703955016257241,1,1,0,1
201,35,10,0,12.589125112164767,3.8607964636757988,1.035,0,24,0,1,0,0,1,1,100,19.83897298388183,16.789531316971406,1,1,0,1
201,36,76,14.1,26.782147323712707,-25.83849721774459,1.035,0,89,0,1,0,0,1,1,100,69.62347324863076,16.05876603022218,1,1,0,1
201,37,76,14.1,33.2215245408006,-18.97412419389002,1.035,0,89,0,1,0,0,1,1,100,85.04325484707952,42.1423032911122,1,1,0,1
202,38,10,0,9.506030370481312,-2.1257407790981233,1.035,0,24,0,1,0,0,1,1,100,23.165476099587977,19.18561245207675,1,1,0,1
202,39,10,0,7.106152165681124,-1.3154105432331562,1.035,0,24,0,1,0,0,1,1,100,20.27525420114398,17.062232756474987,1,1,0,1
202,40,76,7,38.756891075056046,-8.843538515968248,1.035,0,89,0,1,0,0,1,1,100,76.41442552153022,5.364359309263548,1,1,0,1
202,41,76,7,27.162636685185134,-29.08230469399132,1.035,0,89,0,1,0,0,1,1,100,60.19720096588134,4.8610507078468785,1,1,0,1
207,42,80,17.2,74.62260806467384,27.660393839702017,1.025,0,118,0,1,0,0,1,1,100,113.93079783767462,46.19251047610305,1,1,0,1
207,43,80,17.2,57.94502426404506,4.3137261075899005,1.025,0,118,0,1,0,0,1,1,100,128.47695035859942,52.86542894667946,1,1,0,1
207,44,80,17.2,50.690961518324904,-17.514367709867663,1.025,0,118,0,1,0,0,1,1,100,122.25474262144415,31.513671219581724,1,1,0,1
213,45,95.1,40.7,92.56577037274837,8.548544313758612,1.02,0,232,0,1,0,0,1,1,100,229.98948621382007,132.5054520746367,1,1,0,1
213,46,95.1,40.7,76.19159032776952,8.65314693376422,1.02,0,232,0,1,0,0,1,1,100,196.36887588519602,64.79755942908812,1,1,0,1
213,47,95.1,40.7,64.44001387804747,-9.237932156771421,1.02,0,232,0,1,0,0,1,1,100,200.51056408900766,42.83813054719471,1,1,0,1
214,48,0,13.68,154.35958730988204,-127.36325696576387,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.640784246660768,-0.6567549697123471,1.014,0,14,0,1,0,0,1,1,100,13.184314686991273,1.378885364569724,1,1,0,1
215,50,12,0,6.003087976947427,-1.359270304441452,1.014,0,14,0,1,0,0,1,1,100,8.584554173983634,4.094012006755327,1,1,0,1
215,51,12,0,4.326484047900885,-3.2904836140573037,1.014,0,14,0,1,0,0,1,1,100,14.537745155207814,6.991325472258033,1,1,0,1
215,52,12,0,5.733943819720299,1.1617281988263137,1.014,0,14,0,1,0,0,1,1,100,15.5323055639863,4.042131094336508,1,1,0,1
215,53,12,0,4.613091131765395,0.22847671369090694,1.014,0,14,0,1,0,0,1,1,100,14.19698532242328,5.640093431062999,1,1,0,1
215,54,155,0.048,86.84894899278879,-36.47287978651002,1.014,0,182,0,1,0,0,1,1,100,200.4011685489677,110.54644956162666,1,1,0,1
216,55,155,25.22,81.47224118188024,-54.519463846459985,1.017,0,182,0,1,0,0,1,1,100,160.44285418861546,41.35153818634571,1,1,0,1
218,56,400,137.4,216.96894177235663,35.77040835749361,1.05,0,471,0,1,0,0,1,1,100,474.95305955410004,213.7723066844046,1,1,0,1
221,57,400,108.2,204.53420583158731,-100.07135976105928,1.05,0,471,0,1,0,0,1,1,100,463.20793036371464,193.59770312439645,1,1,0,1
222,58,50,-4.96,20.46388945579529,-3.463744334783403,1.05,0,53,0,1,0,0,1,1,100,60.68203501868994,4.725032674614347,1,1,0,1
222,59,50,-4.96,18.885022651404142,-12.589933298341933,1.05,0,53,0,1,0,0,1,1,100,48.34817468887195,29.90161377614658,1,1,0,1
222,60,50,-4.96,16.47658856585622,-2.878754299134016,1.05,0,53,0,1,0,0,1,1,100,56.853018153924495,10.974953302647918,1,1,0,1
222,61,50,-4.96,16.390024179220198,-7.70253517134115,1.05,0,53,0,1,0,0,1,1,100,46.478295263368636,11.415159010794014,1,1,0,1
222,62,50,-4.96,13.461622165888548,-7.185083556827157,1.05,0,53,0,1,0,0,1,1,100,47.7447318425402,43.63084964441103,1,1,0,1
222,63,50,-4.96,20.274065357446673,-1.9085905916057477,1.05,0,53,0,1,0,0,1,1,100,50.989154868293554,24.36020430683142,1,1,0,1
223,64,155,31.79,86.48497100546956,-75.09000146947801,1.05,0,182,0,1,0,0,1,1,100,153.51971803535707,75.56129923274275,1,1,0,1
223,65,155,31.79,89.72916969656944,-61.5184488655068,1.05,0,182,0,1,0,0,1,1,100,164.76595863094553,66.06617982023162,1,1,0,1
223,66,350,71.78,127.62049559969455,-53.28566043986939,1.05,0,412,0,1,0,0,1,1,100,440.62304835533723,277.8328032675199,1,1,0,1
301,67,10,0,8.736854421440512,-3.7921018190681934,1.035,0,24,0,1,0,0,1,1,100,19.581061742268503,16.285510204862803,1,1,0,1
301,68,10,0,10.615853430237621,-0.536349356174469,1.035,0,24,0,1,0,0,1,1,100,21.800112006254494,18.37850296476856,1,1,0,1
301,69,76,14.1,29.497251369059086,-30.231273714918643,1.035,0,89,0,1,0,0,1,1,100,55.86002499330789,52.270119805072596,1,1,0,1
301,70,76,14.1,24.66759757557884,-32.0351702272892,1.035,0,89,0,1,0,0,1,1,100,63.815434580855076,10.081095905415722,1,1,0,1
302,71,10,0,11.4403431173414,-0.8231309372931719,1.035,0,24,0,1,0,0,1,1,100,20.41710464656353,15.501279126200826,1,1,0,1
302,72,10,0,10.437722615431994,-1.2678538081236184,1.035,0,24,0,1,0,0,1,1,100,16.756144679151475,13.642674952019007,1,1,0,1
302,73,76,7,35.319678112864494,-25.46055006585084,1.035,0,89,0,1,0,0,1,1,100,63.24607112985104,29.959932443708897,1,1,0,1
302,74,76,7,26.522059948649257,-38.34016634407453,1.035,0,89,0,1,0,0,1,1,100,58.77013396956026,1.1279723476618528,1,1,0,1
307,75,80,17.2,60.61818488873541,-5.986608931794763,1.025,0,118,0,1,0,0,1,1,100,104.49015454389155,36.92712375661358,1,1,0,1
307,76,80,17.2,57.235964306630194,0.8944946872070432,1.025,0,118,0,1,0,0,1,1,100,86.6407027002424,10.80818380927667,1,1,0,1
307,77,80,17.2,74.11389620415866,5.425666993483901,1.025,0,118,0,1,0,0,1,1,100,129.38127744011584,35.712519913213356,1,1,0,1
313,78,95.1,40.7,86.1732475347817,13.382511511445045,1.02,0,232,0,1,0,0,1,1,100,224.3047296232544,66.59744778523918,1,1,0,1
313,79,95.1,40.7,89.95673061162233,8.414503913372755,1.02,0,232,0,1,0,0,1,1,100,141.7637534696143,37.337770458122236,1,1,0,1
313,80,95.1,40.7,81.73425378650427,-9.373140625655651,1.02,0,232,0,1,0,0,1,1,100,148.72004450475796,25.135585667442058,1,1,0,1
314,81,0,13.68,140.3350606840104,-135.4346646182239,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,5.945936620607972,0.6169188919477158,1.014,0,14,0,1,0,0,1,1,100,9.1038329154253,4.793789161254338,1,1,0,1
315,83,12,0,6.684050561115146,0.9684473253786576,1.014,0,14,0,1,0,0,1,1,100,9.627157931774853,7.031914229532929,1,1,0,1
315,84,12,0,5.743183481600135,-1.341101108584553,1.014,0,14,0,1,0,0,1,1,100,8.991591197066008,0.9795886066183446,1,1,0,1
315,85,12,0,6.995567412301899,0.4324772081337871,1.014,0,14,0,1,0,0,1,1,100,11.958395924046634,1.145541668262168,1,1,0,1
315,86,12,0,6.213718140218408,1.5512493233196452,1.014,0,14,0,1,0,0,1,1,100,14.824896484427155,7.791398801766338,1,1,0,1
315,87,155,0.048,70.71570468693972,-25.728854124434278,1.014,0,182,0,1,0,0,1,1,100,188.39586531114765,72.44751593196997,1,1,0,1
316,88,155,25.22,75.12377245351672,-27.979229112621397,1.017,0,182,0,1,0,0,1,1,100,111.6104238629341,39.44200761412502,1,1,0,1
318,89,400,137.4,214.8647104948759,-51.236849676351994,1.05,0,471,0,1,0,0,1,1,100,385.6941433995962,113.0982800712809,1,1,0,1
321,90,400,108.2,227.87519696168604,-51.78823067806658,1.05,0,471,0,1,0,0,1,1,100,414.6872763894498,59.34016963466996,1,1,0,1
322,91,50,-4.96,11.475175543129444,-20.429024924803528,1.05,0,53,0,1,0,0,1,1,100,62.051719622686505,18.23187382711495,1,1,0,1
322,92,50,-4.96,15.607199969142675,-12.389302731864154,1.05,0,53,0,1,0,0,1,1,100,63.544333148747675,17.50473352381959,1,1,0,1
322,93,50,-4.96,18.418207961320878,-2.760482747759667,1.05,0,53,0,1,0,0,1,1,100,61.930021541193135,19.12295631598682,1,1,0,1
322,94,50,-4.96,16.232963666319847,-8.697413440886884,1.05,0,53,0,1,0,0,1,1,100,58.09943820349872,35.428037529035784,1,1,0,1
322,95,50,-4.96,13.195597285032273,-8.073952097166329,1.05,0,53,0,1,0,0,1,1,100,55.65213674679399,14.545167884789414,1,1,0,1
322,96,50,-4.96,14.736846957355738,-3.5517672781832488,1.05,0,53,0,1,0,0,1,1,100,36.84757069684565,12.28424070694174,1,1,0,1
323,97,155,31.79,68.87624695152044,-23.846796701662242,1.05,0,182,0,1,0,0,1,1,100,138.98332686093636,13.818891030084345,1,1,0,1
323,98,155,31.79,56.09525243937969,-37.15197817841545,1.05,0,182,0,1,0,0,1,1,100,195.67533834395002,77.90787938556171,1,1,0,1
323,99,350,71.78,172.1624460280873,-12.562169111333787,1.05,0,412,0,1,0,0,1,1,100,411.3468516780995,163.54427837766707,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
