 0,  100.000000
rts96_spring_wday.raw / File written by to_psse.gms
5 / 19 / 2015
101, ' 101 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
102, ' 102 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
103, ' 103 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
104, ' 104 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
105, ' 105 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
106, ' 106 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
107, ' 107 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
108, ' 108 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
109, ' 109 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
110, ' 110 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
111, ' 111 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
112, ' 112 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
113, ' 113 ',230,3,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
114, ' 114 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
115, ' 115 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
116, ' 116 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
117, ' 117 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
118, ' 118 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
119, ' 119 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
120, ' 120 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
121, ' 121 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
122, ' 122 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
123, ' 123 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
124, ' 124 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
201, ' 201 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
202, ' 202 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
203, ' 203 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
204, ' 204 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
205, ' 205 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
206, ' 206 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
207, ' 207 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
208, ' 208 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
209, ' 209 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
210, ' 210 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
211, ' 211 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
212, ' 212 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
213, ' 213 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
214, ' 214 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
215, ' 215 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
216, ' 216 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
217, ' 217 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
218, ' 218 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
219, ' 219 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
220, ' 220 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
221, ' 221 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
222, ' 222 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
223, ' 223 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
224, ' 224 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
301, ' 301 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
302, ' 302 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
303, ' 303 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
304, ' 304 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
305, ' 305 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
306, ' 306 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
307, ' 307 ',138,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
308, ' 308 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
309, ' 309 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
310, ' 310 ',138,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
311, ' 311 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
312, ' 312 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
313, ' 313 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
314, ' 314 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
315, ' 315 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
316, ' 316 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
317, ' 317 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
318, ' 318 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
319, ' 319 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
320, ' 320 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
321, ' 321 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
322, ' 322 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
323, ' 323 ',230,2,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
324, ' 324 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
325, ' 325 ',230,1,1,1,1,1.00,0.00,1.1,0.9,1.1,0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
101, '1 ',1,11,11,70.30325842733289,12.13362514406517,0.0,0.0,0.0,0.0,1,1,0
102, '1 ',1,11,12,53.979469537074124,11.161393650809302,0.0,0.0,0.0,0.0,1,1,0
103, '1 ',1,11,11,102.60291620554122,29.03876671360731,0.0,0.0,0.0,0.0,1,1,0
104, '1 ',1,11,11,62.18854016252747,7.449142607255838,0.0,0.0,0.0,0.0,1,1,0
105, '1 ',1,11,11,46.77194980370477,7.24604504643632,0.0,0.0,0.0,0.0,1,1,0
106, '1 ',1,11,12,90.22022875467651,25.07750975913629,0.0,0.0,0.0,0.0,1,1,0
107, '1 ',1,11,12,83.9318945054838,21.720483975786482,0.0,0.0,0.0,0.0,1,1,0
108, '1 ',1,11,12,90.1686037495452,27.679633811369772,0.0,0.0,0.0,0.0,1,1,0
109, '1 ',1,11,13,146.83606756897643,24.239772315558607,0.0,0.0,0.0,0.0,1,1,0
110, '1 ',1,11,13,142.17197299060456,31.368241222461688,0.0,0.0,0.0,0.0,1,1,0
111, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
112, '1 ',1,11,13,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
113, '1 ',1,12,14,187.54998341086718,37.47857668153792,0.0,0.0,0.0,0.0,1,1,0
114, '1 ',1,12,16,138.02633921543594,30.690020555175003,0.0,0.0,0.0,0.0,1,1,0
115, '1 ',1,12,16,197.22808778748802,55.25071331820488,0.0,0.0,0.0,0.0,1,1,0
116, '1 ',1,12,16,49.87683057821821,12.23005266540125,0.0,0.0,0.0,0.0,1,1,0
117, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
118, '1 ',1,12,17,178.68636634689267,52.29704186489917,0.0,0.0,0.0,0.0,1,1,0
119, '1 ',1,12,15,155.4339870553769,18.47886373956618,0.0,0.0,0.0,0.0,1,1,0
120, '1 ',1,12,15,107.98011052676439,15.64620918686036,0.0,0.0,0.0,0.0,1,1,0
121, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
122, '1 ',1,12,17,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
123, '1 ',1,12,15,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
124, '1 ',1,12,16,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
201, '1 ',1,21,21,95.64910654240752,18.56428964742841,0.0,0.0,0.0,0.0,1,1,0
202, '1 ',1,21,22,58.2559500237423,12.5032183610145,0.0,0.0,0.0,0.0,1,1,0
203, '1 ',1,21,21,121.79775087065063,20.676646142704268,0.0,0.0,0.0,0.0,1,1,0
204, '1 ',1,21,21,54.982666698674485,9.960477315816794,0.0,0.0,0.0,0.0,1,1,0
205, '1 ',1,21,21,53.474636629652196,8.042216636899486,0.0,0.0,0.0,0.0,1,1,0
206, '1 ',1,21,22,81.29965975398682,22.953650544805637,0.0,0.0,0.0,0.0,1,1,0
207, '1 ',1,21,22,63.035973324888616,14.04597956480342,0.0,0.0,0.0,0.0,1,1,0
208, '1 ',1,21,22,83.26066449473686,26.441332466882653,0.0,0.0,0.0,0.0,1,1,0
209, '1 ',1,21,23,144.54703997610602,20.21609247619137,0.0,0.0,0.0,0.0,1,1,0
210, '1 ',1,21,23,161.31225939532902,34.150095973709604,0.0,0.0,0.0,0.0,1,1,0
211, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
212, '1 ',1,21,23,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
213, '1 ',1,22,24,187.04360887272378,34.83339209772963,0.0,0.0,0.0,0.0,1,1,0
214, '1 ',1,22,26,99.94140291748569,26.12559817075697,0.0,0.0,0.0,0.0,1,1,0
215, '1 ',1,22,26,246.14141285657425,50.609571407309176,0.0,0.0,0.0,0.0,1,1,0
216, '1 ',1,22,26,67.2201207607286,10.630325072340666,0.0,0.0,0.0,0.0,1,1,0
217, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
218, '1 ',1,22,27,261.1665586199764,52.96502612268236,0.0,0.0,0.0,0.0,1,1,0
219, '1 ',1,22,25,134.32495840656154,30.723107250120535,0.0,0.0,0.0,0.0,1,1,0
220, '1 ',1,22,25,112.30415245712398,16.508554921630306,0.0,0.0,0.0,0.0,1,1,0
221, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
222, '1 ',1,22,27,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
223, '1 ',1,22,25,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
224, '1 ',1,22,26,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
301, '1 ',1,31,31,60.841306502410205,18.18191862982996,0.0,0.0,0.0,0.0,1,1,0
302, '1 ',1,31,32,70.68959194190234,15.035504185334778,0.0,0.0,0.0,0.0,1,1,0
303, '1 ',1,31,31,103.49744693412724,22.01435046503688,0.0,0.0,0.0,0.0,1,1,0
304, '1 ',1,31,31,47.24630669559175,7.648270009676925,0.0,0.0,0.0,0.0,1,1,0
305, '1 ',1,31,31,52.57715306069925,10.536004586514832,0.0,0.0,0.0,0.0,1,1,0
306, '1 ',1,31,32,79.39737423538976,24.080843043744565,0.0,0.0,0.0,0.0,1,1,0
307, '1 ',1,31,32,72.7268313419132,18.811945139381567,0.0,0.0,0.0,0.0,1,1,0
308, '1 ',1,31,32,125.46074484743554,22.79441266881907,0.0,0.0,0.0,0.0,1,1,0
309, '1 ',1,31,33,155.31814371775837,30.812838386804426,0.0,0.0,0.0,0.0,1,1,0
310, '1 ',1,31,33,114.61540618667983,21.11000147251971,0.0,0.0,0.0,0.0,1,1,0
311, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
312, '1 ',1,31,33,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
313, '1 ',1,32,34,217.1388275708759,44.997044858058445,0.0,0.0,0.0,0.0,1,1,0
314, '1 ',1,32,36,154.46499743457792,19.710549480097693,0.0,0.0,0.0,0.0,1,1,0
315, '1 ',1,32,36,206.1062407512522,33.59705374049842,0.0,0.0,0.0,0.0,1,1,0
316, '1 ',1,32,36,73.57210601566358,10.849535566317847,0.0,0.0,0.0,0.0,1,1,0
317, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
318, '1 ',1,32,37,205.84806111694118,35.87274681749102,0.0,0.0,0.0,0.0,1,1,0
319, '1 ',1,32,35,113.84389460057604,24.759374442560553,0.0,0.0,0.0,0.0,1,1,0
320, '1 ',1,32,35,109.79241696048975,20.596607454690247,0.0,0.0,0.0,0.0,1,1,0
321, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
322, '1 ',1,32,37,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
323, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
324, '1 ',1,32,36,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
325, '1 ',1,32,35,0.0,0.0,0.0,0.0,0.0,0.0,1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
101,1,10,0,11.91229280969128,-0.4998979177325964,1.035,0,24,0,1,0,0,1,1,100,17.30191121250391,13.005807614633815,1,1,0,1
101,2,10,0,10.997179214842618,2.8717139353975654,1.035,0,24,0,1,0,0,1,1,100,17.586960846558213,14.627945640739053,1,1,0,1
101,3,76,14.1,25.64295977493748,-40.5342920711264,1.035,0,89,0,1,0,0,1,1,100,73.57702954243868,16.37057980518788,1,1,0,1
101,4,76,14.1,28.115172669757158,-34.389523370424286,1.035,0,89,0,1,0,0,1,1,100,55.02874748092144,7.849250279776747,1,1,0,1
102,5,10,0,10.957703285384923,2.572965122759342,1.035,0,24,0,1,0,0,1,1,100,24.94899093732238,20.97969356950373,1,1,0,1
102,6,10,0,9.901732182130218,0.4012135290540755,1.035,0,24,0,1,0,0,1,1,100,15.67133155465126,11.746984966620804,1,1,0,1
102,7,76,7,35.931009106803685,-13.006026204209775,1.035,0,89,0,1,0,0,1,1,100,65.41632264759392,11.296760757975285,1,1,0,1
102,8,76,7,34.31634149607271,-4.354798752116039,1.035,0,89,0,1,0,0,1,1,100,89.23898397851735,43.51746070165188,1,1,0,1
107,9,80,17.2,58.980823405086994,-6.850105891004205,1.025,0,118,0,1,0,0,1,1,100,124.6283623855561,65.20800802391022,1,1,0,1
107,10,80,17.2,43.92595880012959,-12.40365893393755,1.025,0,118,0,1,0,0,1,1,100,117.70039503462613,55.00355044845492,1,1,0,1
107,11,80,17.2,58.63443766068667,9.254893893375993,1.025,0,118,0,1,0,0,1,1,100,83.24923201464117,18.66313988692127,1,1,0,1
113,12,95.1,40.7,93.5069710277021,16.466926842927933,1.02,0,232,0,1,0,0,1,1,100,163.01534397155046,39.070878246328775,1,1,0,1
113,13,95.1,40.7,67.43256421014667,-34.008301969617605,1.02,0,232,0,1,0,0,1,1,100,193.07107052658682,97.33817979595621,1,1,0,1
113,14,95.1,40.7,63.77896425500512,-14.962424576282501,1.02,0,232,0,1,0,0,1,1,100,218.7088135997299,91.76754858104742,1,1,0,1
114,15,0,13.7,159.9184647668153,-128.8259167340584,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
115,16,12,0,5.576611589547246,-2.2072990346699957,1.014,0,14,0,1,0,0,1,1,100,11.509935919381677,4.7535503043606875,1,1,0,1
115,17,12,0,7.00348473675549,-0.40448879124596715,1.014,0,14,0,1,0,0,1,1,100,15.42176687065512,8.55514313299209,1,1,0,1
115,18,12,0,5.214065287727863,-0.23381794150918722,1.014,0,14,0,1,0,0,1,1,100,8.583256150782107,4.916740067616082,1,1,0,1
115,19,12,0,4.269723686389625,-1.5403485467657454,1.014,0,14,0,1,0,0,1,1,100,11.873014790564774,4.618496256172657,1,1,0,1
115,20,12,0,6.779406931344419,0.5275557174347343,1.014,0,14,0,1,0,0,1,1,100,11.39479593001306,3.8281063697487125,1,1,0,1
115,21,155,0.05,90.17100304737687,-50.53557758545503,1.014,0,182,0,1,0,0,1,1,100,119.73528768890537,34.25023931626929,1,1,0,1
116,22,155,25.22,65.96005671843886,-99.42429003911093,1.017,0,182,0,1,0,0,1,1,100,190.78421303257346,69.99329675845802,1,1,0,1
118,23,400,137.4,146.95241096429527,-159.97219746699562,1.05,0,471,0,1,0,0,1,1,100,335.78050216659904,17.542815976776183,1,1,0,1
121,24,400,108.2,217.71499354392293,-22.58325821720058,1.05,0,471,0,1,0,0,1,1,100,329.7998569533229,67.77268629986793,1,1,0,1
122,25,50,-4.96,14.07966382354498,-4.152948375511912,1.05,0,53,0,1,0,0,1,1,100,46.01053530583158,2.500344046857208,1,1,0,1
122,26,50,-4.96,17.994699136167764,-12.796906544268133,1.05,0,53,0,1,0,0,1,1,100,57.119581303559244,14.695362641941756,1,1,0,1
122,27,50,-4.96,11.867965848743914,-10.014727489463986,1.05,0,53,0,1,0,0,1,1,100,44.06597901135683,28.720920973508296,1,1,0,1
122,28,50,-4.96,18.577258744835852,-3.307885922305285,1.05,0,53,0,1,0,0,1,1,100,46.65036821272224,6.383327362127602,1,1,0,1
122,29,50,-4.96,13.457515969872475,-12.711778033804148,1.05,0,53,0,1,0,0,1,1,100,40.521929329261184,1.0552438895268546,1,1,0,1
122,30,50,-4.96,11.900307766348122,-20.214939734898515,1.05,0,53,0,1,0,0,1,1,100,53.395001471508294,15.774071153718978,1,1,0,1
123,31,155,31.79,71.60552106797695,-63.23964449483901,1.05,0,182,0,1,0,0,1,1,100,189.690736386925,60.25691672016404,1,1,0,1
123,32,155,31.79,82.56310801580548,-18.502554630860686,1.05,0,182,0,1,0,0,1,1,100,182.1829590878915,72.08658762262202,1,1,0,1
123,33,350,71.78,158.146641778294,-35.581885846331716,1.05,0,412,0,1,0,0,1,1,100,439.3806783575564,202.68035991536448,1,1,0,1
201,34,10,0,7.490370295010507,-1.5205648094415665,1.035,0,24,0,1,0,0,1,1,100,22.45023064687848,19.30405181524344,1,1,0,1
201,35,10,0,12.34487555967644,3.7200675392523426,1.035,0,24,0,1,0,0,1,1,100,15.426844280213118,10.90120643960312,1,1,0,1
201,36,76,14.1,23.036295772064474,-35.458172491285964,1.035,0,89,0,1,0,0,1,1,100,66.57592915762216,14.875662252642215,1,1,0,1
201,37,76,14.1,31.582770655397322,-39.80397792207077,1.035,0,89,0,1,0,0,1,1,100,56.059530143439765,7.758342729210852,1,1,0,1
202,38,10,0,11.517281319014728,1.0800972003489733,1.035,0,24,0,1,0,0,1,1,100,22.96252954285592,19.06409078804776,1,1,0,1
202,39,10,0,8.904791343025863,-2.088101035449654,1.035,0,24,0,1,0,0,1,1,100,22.485113476403058,17.452637594407427,1,1,0,1
202,40,76,7,28.665909393690526,-35.34736326057464,1.035,0,89,0,1,0,0,1,1,100,98.19326245132834,28.78473431754857,1,1,0,1
202,41,76,7,23.51928753219545,-30.975225191097707,1.035,0,89,0,1,0,0,1,1,100,77.44268065076322,16.81105859618635,1,1,0,1
207,42,80,17.2,42.958084045909345,-19.269548744894557,1.025,0,118,0,1,0,0,1,1,100,71.16204038728029,12.677874637006877,1,1,0,1
207,43,80,17.2,63.54672340303659,-13.739880044013269,1.025,0,118,0,1,0,0,1,1,100,97.42649460211396,0.6138503609690815,1,1,0,1
207,44,80,17.2,77.43083927873522,31.207253113389022,1.025,0,118,0,1,0,0,1,1,100,94.81996254995465,29.2616402823478,1,1,0,1
213,45,95.1,40.7,66.29842186719179,1.2164629139006138,1.02,0,232,0,1,0,0,1,1,100,141.50554532352834,27.937833670100645,1,1,0,1
213,46,95.1,40.7,76.49517524987459,7.1485942751169205,1.02,0,232,0,1,0,0,1,1,100,191.98087150906213,37.991129920787614,1,1,0,1
213,47,95.1,40.7,71.00454576313496,-6.0958819426596165,1.02,0,232,0,1,0,0,1,1,100,247.9645937262103,134.59246156280392,1,1,0,1
214,48,0,13.68,148.34921536967158,-138.5692787822336,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
215,49,12,0,4.251217068638653,-1.2792046981863674,1.014,0,14,0,1,0,0,1,1,100,9.97953481413424,0.19763448245823412,1,1,0,1
215,50,12,0,6.470819608960301,-0.5395467591471963,1.014,0,14,0,1,0,0,1,1,100,14.539708797074853,2.6599290605261903,1,1,0,1
215,51,12,0,7.736694727465511,3.329071639012546,1.014,0,14,0,1,0,0,1,1,100,11.857854433916508,3.5730674597248413,1,1,0,1
215,52,12,0,4.764219126664102,-2.2896950002759695,1.014,0,14,0,1,0,0,1,1,100,10.503096094541252,0.1525939103588474,1,1,0,1
215,53,12,0,6.508696811646224,0.9815977393649531,1.014,0,14,0,1,0,0,1,1,100,11.501410549879076,1.260001804679634,1,1,0,1
215,54,155,0.048,90.17391334474087,-19.28979221219197,1.014,0,182,0,1,0,0,1,1,100,149.51381523325108,66.31886812943267,1,1,0,1
216,55,155,25.22,69.11306032538414,-86.35559579078108,1.017,0,182,0,1,0,0,1,1,100,110.48308021365663,18.43940649806754,1,1,0,1
218,56,400,137.4,161.8748867418617,-151.12466251011938,1.05,0,471,0,1,0,0,1,1,100,283.59858125448227,71.92020317073914,1,1,0,1
221,57,400,108.2,170.28731867671013,-119.9673782940954,1.05,0,471,0,1,0,0,1,1,100,392.67710665240884,80.29551246669143,1,1,0,1
222,58,50,-4.96,14.071670194715262,-6.750190494488924,1.05,0,53,0,1,0,0,1,1,100,51.42295558005572,13.469484026152466,1,1,0,1
222,59,50,-4.96,13.720269183814526,-6.755549343582242,1.05,0,53,0,1,0,0,1,1,100,51.863068947568536,9.270162968896337,1,1,0,1
222,60,50,-4.96,14.282627236843108,-14.51574777942151,1.05,0,53,0,1,0,0,1,1,100,46.26587810460478,10.75648026773706,1,1,0,1
222,61,50,-4.96,12.001263299584387,-17.10903883771971,1.05,0,53,0,1,0,0,1,1,100,38.27369736041874,36.31101314100674,1,1,0,1
222,62,50,-4.96,19.548397320508958,-13.599000963475557,1.05,0,53,0,1,0,0,1,1,100,40.484960086178035,26.584606834930117,1,1,0,1
222,63,50,-4.96,14.307836398482323,-7.312233908753843,1.05,0,53,0,1,0,0,1,1,100,55.14908704906703,19.87388863926754,1,1,0,1
223,64,155,31.79,58.33493722230195,-70.85295804124326,1.05,0,182,0,1,0,0,1,1,100,118.70998086547479,32.02889380228008,1,1,0,1
223,65,155,31.79,67.12654432281852,-93.57582847960296,1.05,0,182,0,1,0,0,1,1,100,178.8037975204643,86.98752748646075,1,1,0,1
223,66,350,71.78,192.84144988283515,41.38453501625918,1.05,0,412,0,1,0,0,1,1,100,252.08516674581912,86.67165851546449,1,1,0,1
301,67,10,0,12.344221278093755,5.121837845072151,1.035,0,24,0,1,0,0,1,1,100,19.822632036171854,15.791175172142685,1,1,0,1
301,68,10,0,9.992309001740068,2.4731878763996074,1.035,0,24,0,1,0,0,1,1,100,15.290044110268353,10.921598729332908,1,1,0,1
301,69,76,14.1,32.37033365294337,-29.921776451170444,1.035,0,89,0,1,0,0,1,1,100,56.02622762061655,9.427223939523103,1,1,0,1
301,70,76,14.1,32.92611034400761,-14.58374637318775,1.035,0,89,0,1,0,0,1,1,100,94.89928031358868,38.10408080819994,1,1,0,1
302,71,10,0,8.371268511284143,-1.9962977268733084,1.035,0,24,0,1,0,0,1,1,100,16.32396842073649,13.149704397106543,1,1,0,1
302,72,10,0,10.763379923067987,0.943343813996762,1.035,0,24,0,1,0,0,1,1,100,24.045940930955112,18.69723157554865,1,1,0,1
302,73,76,7,25.387913775164634,-44.964678375283256,1.035,0,89,0,1,0,0,1,1,100,78.73497524224221,6.506462112739683,1,1,0,1
302,74,76,7,23.723152105696496,-47.1165156629868,1.035,0,89,0,1,0,0,1,1,100,90.40755648296327,26.539512597136216,1,1,0,1
307,75,80,17.2,53.83416045550257,-6.417022744193673,1.025,0,118,0,1,0,0,1,1,100,80.39823542814702,11.72518070670776,1,1,0,1
307,76,80,17.2,72.76499118749052,8.264162024483085,1.025,0,118,0,1,0,0,1,1,100,92.39653205499053,38.108075463678695,1,1,0,1
307,77,80,17.2,63.768899442628026,-12.40052173007281,1.025,0,118,0,1,0,0,1,1,100,113.60964361112565,37.222542508970946,1,1,0,1
313,78,95.1,40.7,58.31965283304452,0.5884432420134544,1.02,0,232,0,1,0,0,1,1,100,164.76773506146856,57.86853700445498,1,1,0,1
313,79,95.1,40.7,79.65129113569856,-21.344076566398144,1.02,0,232,0,1,0,0,1,1,100,214.71083484827543,51.66689866060855,1,1,0,1
313,80,95.1,40.7,62.06657927855849,-19.973800588399172,1.02,0,232,0,1,0,0,1,1,100,195.7815518500749,77.09189003486183,1,1,0,1
314,81,0,13.68,158.73372170142827,-53.824995486065774,0.98,0,100,0,1,0,0,1,1,100,0.0,0.0,1,1,0,1
315,82,12,0,7.585126581229269,0.25094239013269437,1.014,0,14,0,1,0,0,1,1,100,9.69685556218028,0.20175922813949496,1,1,0,1
315,83,12,0,5.878159687388688,-0.7037204856052988,1.014,0,14,0,1,0,0,1,1,100,14.012188482284545,4.043121406137942,1,1,0,1
315,84,12,0,4.4297093890607355,-1.7080572830513114,1.014,0,14,0,1,0,0,1,1,100,11.70391272716224,2.8787552084773775,1,1,0,1
315,85,12,0,5.63916828604415,-0.8699501856230212,1.014,0,14,0,1,0,0,1,1,100,9.401603544317185,0.07586132582276939,1,1,0,1
315,86,12,0,7.221316417492927,0.9421956413425523,1.014,0,14,0,1,0,0,1,1,100,10.972418515384199,0.20693599641323424,1,1,0,1
315,87,155,0.048,68.80639901012182,-47.03415384562686,1.014,0,182,0,1,0,0,1,1,100,129.38488457002677,47.7838812975795,1,1,0,1
316,88,155,25.22,103.7357732988894,-21.255116329994053,1.017,0,182,0,1,0,0,1,1,100,180.15187037130818,90.41223408498335,1,1,0,1
318,89,400,137.4,211.2893281690776,-38.464649422094254,1.05,0,471,0,1,0,0,1,1,100,355.20280327647924,207.74066689451934,1,1,0,1
321,90,400,108.2,213.74164985492828,-110.12097132159394,1.05,0,471,0,1,0,0,1,1,100,340.39748527109623,102.0378872426227,1,1,0,1
322,91,50,-4.96,16.816382455825806,-16.546257099602375,1.05,0,53,0,1,0,0,1,1,100,36.8901552981697,22.122881135194138,1,1,0,1
322,92,50,-4.96,11.998675826191901,-9.089259904250502,1.05,0,53,0,1,0,0,1,1,100,37.35576063161716,8.479539065786112,1,1,0,1
322,93,50,-4.96,13.84574050977826,-7.820215859729796,1.05,0,53,0,1,0,0,1,1,100,64.79891823371872,8.476222653407604,1,1,0,1
322,94,50,-4.96,20.49033423513174,2.220526155270637,1.05,0,53,0,1,0,0,1,1,100,49.884748922195286,8.652981505729258,1,1,0,1
322,95,50,-4.96,16.750580155104398,-8.548556878603996,1.05,0,53,0,1,0,0,1,1,100,37.71052459254861,26.64020447942343,1,1,0,1
322,96,50,-4.96,19.430599072575568,0.6082582672126584,1.05,0,53,0,1,0,0,1,1,100,42.73158472729847,33.71819330141208,1,1,0,1
323,97,155,31.79,57.07500806078315,-66.80244201328605,1.05,0,182,0,1,0,0,1,1,100,134.85782746504992,6.041801706585119,1,1,0,1
323,98,155,31.79,60.1474699601531,-85.5812585297972,1.05,0,182,0,1,0,0,1,1,100,182.65755322109908,109.11691360661062,1,1,0,1
323,99,350,71.78,152.619581844192,-38.65926402388138,1.05,0,412,0,1,0,0,1,1,100,342.46180665679276,188.01011874666438,1,1,0,1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
101,102,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
101,103,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
101,105,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,104,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
102,106,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
103,109,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
104,109,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
105,110,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
106,110,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
107,108,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
107,203,1,0.042,0.161,0.044,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,109,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
108,110,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
111,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
111,114,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,113,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
112,123,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,123,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
113,215,1,0.01,0.075,0.158,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
114,116,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,116,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,121,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
115,124,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,117,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
116,119,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,118,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
117,122,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
118,121,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
119,120,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
120,123,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
121,122,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
123,217,1,0.01,0.074,0.155,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
201,202,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
201,203,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
201,205,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,204,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
202,206,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
203,209,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
204,209,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
205,210,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
206,210,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
207,208,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,209,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
208,210,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
211,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
211,214,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,213,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
212,223,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
213,223,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
214,216,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,216,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,221,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
215,224,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,217,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
216,219,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,218,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
217,222,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
218,221,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
219,220,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
220,223,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
221,222,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
301,302,1,0.003,0.014,0.461,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
301,303,1,0.055,0.211,0.057,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
301,305,1,0.022,0.085,0.023,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,304,1,0.033,0.127,0.034,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
302,306,1,0.05,0.192,0.052,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
303,309,1,0.031,0.119,0.032,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
304,309,1,0.027,0.104,0.028,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
305,310,1,0.023,0.088,0.024,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
306,310,1,0.014,0.061,2.459,210.0,231.6,240.0,0,0,0,0,1,1,0,1,1
307,308,1,0.016,0.061,0.017,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,309,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
308,310,1,0.043,0.165,0.045,210.0,249.6,264.0,0,0,0,0,1,1,0,1,1
311,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
311,314,1,0.005,0.042,0.088,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,313,1,0.006,0.048,0.1,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
312,323,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
313,323,1,0.011,0.087,0.182,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
314,316,1,0.005,0.059,0.082,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,316,1,0.002,0.017,0.036,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,1,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,321,2,0.006,0.049,0.103,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
315,324,1,0.007,0.052,0.109,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,317,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
316,319,1,0.003,0.023,0.049,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,318,1,0.002,0.014,0.03,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
317,322,1,0.014,0.105,0.221,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,223,1,0.013,0.104,0.218,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,1,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
318,321,2,0.003,0.026,0.055,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,1,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
319,320,2,0.005,0.04,0.083,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,1,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
320,323,2,0.003,0.022,0.046,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
321,322,1,0.009,0.068,0.142,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
323,325,1,0,0.009,0,866.4,1071.6,1071.6,0,0,0,0,1,1,0,1,1
325,121,1,0.012,0.097,0.203,600.0,720.0,750.0,0,0,0,0,1,1,0,1,1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  103 ,  124 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  109 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  111 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  110 ,  112 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  203 ,  224 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  209 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  211 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  210 ,  212 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  303 ,  324 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  309 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.030000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  311 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
  310 ,  312 , 0,  1 , 1, 1, 1, 0, 0, 2, '            ',  1 , 1, 1
   0.002000 ,  0.084000 ,  100.000000
   1.015000 , 0,  0.000000 ,  400.000000 ,  510.000000 ,  600.000000 , 0, 0,  1.10 ,  0.90 ,  1.10 ,  0.90 , 33, 0, 0, 0
   1.000000, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q 
